# 保護継電器 動作シミュレータ

保護継電器の動きをアニメーションで確かめる講義教材です。ブラウザで開くだけで動きます（1 枚の HTML、ライブラリなし）。

**https://lutelute.github.io/protection-relay-sim/**

## 中身

- **継電器ごとの動作**：OCR・OCGR・OVR・OVGR・UVR・DSR・DGR・DFR・RDFR・DR・FR・RPR の 12 種。結線図・特性図・判定ロジック図・オシログラフ風の記録で、事故の検出からトリップ、遮断までを追う。正動作・不動作・不要動作のシナリオ付き。オシログラフの大きさと時刻は計算どおりで、波（OCR・OCGR）は 2.5 Hz に落とした概念図。その下に、実際の 60 Hz の波形を拡大して描く（事故の瞬間の直流分は電圧の位相で変わり、遮断器は接点が開いたあとの電流零点で切れる）。数式には、記号の意味・言葉での説明・いまの整定値を入れた計算を付けた。位相の図は基準を止めて描き、整定値の円と動作域を重ねる（「ベクトルを回す」で回転も見られる）。
- **単線結線図で見る（工場の高圧受電設備）**：6.6 kV の受電設備で事故を起こし、%Z 法（基準 10 MVA）で求めた事故電流と、MCCB・受電 OCR・PAS（SO・DGR）・変電所の F51/F67G・自家発の OVGR/UVR の時限協調を見る。
- **単線結線図（送電線と変電所）**：66 kV 送電線・配電用変電所（66/6.6 kV）・6.6 kV 配電線で事故を起こし、87L・44S（第 1〜3 段）・67G・T87・96・TP51・TS51・64B・F51・F67G の主保護と後備を見る。保護区間の帯と、事故の場所ごとの動作時間の階段図（いちばん下の線が主保護）。変圧器の層間短絡、励磁突入（第 2 高調波抑制）、遮断器の不動作、整定ミス、高抵抗地絡、再閉路とロックアウトのシナリオ付き。太陽光（INV）を配電線の末端につなぐと、事故電流の頭打ちとゲートブロック、ほかの配電線の事故での運転継続（FRT）、単独運転とその検出（UVR・OVR・OFR・UFR・OVGR、受動的方式・能動的方式）、有効電力（出力÷負荷）と無効電力（負荷の力率）の 2 軸で見る不感帯、転送遮断、線路無電圧確認装置と非同期投入のおそれを見られる。単独運転のモデル（位相の跳躍＝負荷の力率角、能動的方式の周波数の動き、整定）は教材用の仮定で、ページ内の「計算の前提」に書いている。
- **正動作なら・経過から飛ぶ**：両方の単線結線図で、選んだ事故で動くべき装置（主保護・後備・動いてはいけない装置）といまの整定での動作時間を示し、実際の動きと比べて判定する。事故の経過の行を押すと、その時刻へ戻って止まる。「戻るまで」のものさし（対数軸）に、遮断・再閉路・復電・ロックアウトの経過と、そのあとの復旧の目安（数十分〜数週間）を並べる。継電器のタブでも、経過の札やオシログラフを押すとその時刻へ飛ぶ。
- **スライダで細かく調べる**：両方の単線結線図に時刻のスライダを付けた。同じ条件で最後まで計算しておき、好きな時刻の状態に戻す（← → で 5 ms ずつ、Shift で 50 ms、出来事ごとに飛ぶボタンも）。動きのない時間（再閉路を待つあいだなど）はスライダの上で縮める。送電線と変電所の図では、事故点の位置（km。図の線を押してもよい）、三相短絡の事故抵抗、44S 第 1 段の到達、TP51 のレバー、T87 の第 2 高調波抑制の整定、F51 の電流整定、F67G・64B の V0 整定、INV の UVR の整定と時限、受動的方式の整定、負荷の力率を動かせる。工場の図では、地絡抵抗、PAS の地絡継電器の I0 整定と動作時間、変電所 F51 のレバーを足した。止めたまま整定を変えると、同じ時刻の状態を新しい整定で計算し直す。
- **抜け穴と組み合わせ**：継電器ごとに、特性の形の理由（その領域は不要動作を避けるためか、協調のためか、物理的に見えないのか）と、検出できない事故（事故抵抗・接地抵抗・雷・INV など）を整理。事故の種類 × 装置のカバー表と、設置の組み合わせの例。
- **モデル化と解析**：見たい時間で解析の方法が決まる「時間の地図」と、発電機（X''d・X'd・Xd、動揺方程式）・負荷（ZIP、電動機）・線路（R を無視した誤差、地絡の C）・INV（事故電流の頭打ち、慣性、FRT）を動かして確かめる図。%Z 法の例題、計算の手順とツール。
- **器具番号**：JEM 1090 の器具番号表と、補助記号・保護対象の英字の組み立て。

## 注意

整定値・動作時間はアニメーション用の代表例です。実機の整定は保護協調計算で決めてください。継電器は瞬時復帰、波形は概念図です。再閉路は約 1 分後の実時間で、待つあいだに何も変わらなければ早送りします（前提はページ内の「計算の前提」に書いています）。
