<!doctype html>
<html lang="ja">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="保護継電器12種の動作と特性の形の理由、検出できない事故と装置の組み合わせ、発電機・負荷・線路・INV のモデル化と解析のガイドを、動く図で確かめる講義教材。">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns=%27http://www.w3.org/2000/svg%27 viewBox=%270 0 16 16%27%3E%3Crect width=%2716%27 height=%2716%27 rx=%273%27 fill=%27%23202422%27/%3E%3Cpath d=%27M9 2 4 9h3l-1 5 5-7H8z%27 fill=%27%23E8531E%27/%3E%3C/svg%3E">
<meta charset="utf-8">
<title>保護継電器 動作シミュレータ</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=BIZ+UDPGothic:wght@400;700&family=JetBrains+Mono:wght@500;700&family=Zen+Kaku+Gothic+New:wght@500;700;900&display=swap">
<style>
/* Layout: 配電盤の盤面。上に継電器ラック（銘板ボタン12枚）、その下に単線結線図ステージと計器パネル（特性図・推移）を並べる。盤面色は JIS 配電盤標準色 5Y7/1 を明るく振ったもの */
:root{
  --bg:#E9E8E1; --surface:#F6F5F0; --sunk:#DDDCD2; --ink:#1E2421; --muted:#5A605B; --rule:#C3C1B5;
  --live:#1C6DB0; --fault:#C7302A; --target:#E0571C; --amber:#A87900; --ok:#2C7A4B;
  --s1:#1C6DB0; --s2:#8A4FBF; --s3:#B0761C;
  --f-display:"Zen Kaku Gothic New","Hiragino Sans","Yu Gothic",sans-serif;
  --f-body:"BIZ UDPGothic","Hiragino Sans","Yu Gothic",sans-serif;
  --f-mono:"JetBrains Mono",ui-monospace,"SFMono-Regular",Menlo,monospace;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --bg:#141918; --surface:#1C2221; --sunk:#0F1312; --ink:#E4E7E1; --muted:#9BA39C; --rule:#34403D;
  --live:#5CB2F2; --fault:#FF5D52; --target:#FF8040; --amber:#E9B949; --ok:#52C483;
  --s1:#5CB2F2; --s2:#C190F0; --s3:#E9B949; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#141918; --surface:#1C2221; --sunk:#0F1312; --ink:#E4E7E1; --muted:#9BA39C; --rule:#34403D;
  --live:#5CB2F2; --fault:#FF5D52; --target:#FF8040; --amber:#E9B949; --ok:#52C483;
  --s1:#5CB2F2; --s2:#C190F0; --s3:#E9B949; color-scheme:dark}
*{box-sizing:border-box}
body{background:var(--bg);color:var(--ink);font-family:var(--f-body);font-size:15px;line-height:1.7}
.wrap{max-width:1240px;margin:0 auto;padding-inline:20px;padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--f-display);text-wrap:balance;margin:0;line-height:1.3}
.mono{font-family:var(--f-mono);font-variant-numeric:tabular-nums}
button{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--target);outline-offset:2px}

/* header */
.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:12px 24px}
.top h1{font-size:clamp(22px,3.2vw,32px);font-weight:900;letter-spacing:.02em}
.top p{margin:4px 0 0;color:var(--muted);font-size:14px}
.tourbtn{display:inline-flex;align-items:center;gap:10px;border:1.5px solid var(--ink);background:var(--ink);color:var(--bg);
  padding:9px 16px;border-radius:4px;cursor:pointer;font-weight:700;font-family:var(--f-display)}
.tourbtn[aria-pressed="true"]{background:var(--target);border-color:var(--target);color:#fff}
.tourbtn .dot{width:8px;height:8px;border-radius:50%;background:currentColor}
.tourbtn[aria-pressed="true"] .dot{animation:blink 1s steps(2) infinite}
@keyframes blink{50%{opacity:.2}}

/* relay rack: 銘板ボタン */
.rack{display:grid;grid-template-columns:repeat(auto-fill,minmax(150px,1fr));gap:8px}
.plate{position:relative;display:grid;grid-template-columns:auto 1fr;grid-template-rows:auto auto;column-gap:10px;align-items:center;
  text-align:left;background:var(--surface);border:1px solid var(--rule);border-radius:3px;padding:8px 10px;cursor:pointer;min-width:0}
.plate:hover{border-color:var(--muted)}
.plate .no{grid-row:1/3;font-family:var(--f-mono);font-weight:700;font-size:20px;min-width:2.6em;text-align:center;
  padding:2px 4px;border:1px solid var(--rule);border-radius:2px;background:var(--sunk)}
.plate .ab{font-family:var(--f-mono);font-weight:700;font-size:13px;letter-spacing:.04em}
.plate .nm{font-size:12px;color:var(--muted);line-height:1.35;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.plate .flag{position:absolute;top:6px;right:6px;width:10px;height:10px;border-radius:50%;background:var(--sunk);border:1px solid var(--rule)}
.plate.done .flag{background:var(--target);border-color:var(--target)}
.plate[aria-pressed="true"]{border-color:var(--ink);box-shadow:inset 0 0 0 1px var(--ink)}
.plate[aria-pressed="true"] .no{background:var(--ink);color:var(--bg);border-color:var(--ink)}

/* bench */
.bench{display:grid;grid-template-columns:minmax(0,1.65fr) minmax(0,1fr);gap:16px;align-items:start}
@media (max-width:980px){.bench{grid-template-columns:minmax(0,1fr)}}
.stage{background:var(--surface);border:1px solid var(--rule);border-radius:4px;padding:14px;display:flex;flex-direction:column;gap:12px;min-width:0}
.stage-head{display:flex;flex-wrap:wrap;align-items:baseline;gap:6px 12px}
.stage-head h2{font-size:22px;font-weight:900}
.stage-head .tag{font-family:var(--f-mono);font-size:12px;color:var(--muted)}
.chip{font-size:11px;letter-spacing:.08em;border:1px solid var(--rule);padding:1px 8px;border-radius:999px;color:var(--muted)}
canvas{display:block;width:100%;max-width:100%}
#scene{aspect-ratio:2/1;background:var(--sunk);border-radius:3px}
.verdict{min-height:28px;display:flex;align-items:center;gap:8px;font-weight:700;font-family:var(--f-display);font-size:15px}
.verdict .pill{flex-shrink:0;white-space:nowrap;font-size:11px;letter-spacing:.08em;padding:2px 8px;border-radius:2px;color:#fff;background:var(--muted)}
.verdict.ok .pill{background:var(--ok)} .verdict.bad .pill{background:var(--fault)} .verdict.hold .pill{background:var(--live)} .verdict.run .pill{background:var(--amber)}

.controls{display:flex;flex-wrap:wrap;gap:10px 14px;align-items:center}
button.fire{background:var(--fault);color:#fff;border:0;border-radius:4px;padding:10px 18px;font-weight:700;font-family:var(--f-display);cursor:pointer;font-size:15px}
button.fire:disabled{opacity:.45;cursor:default}
.ghost{background:transparent;border:1.5px solid var(--rule);border-radius:4px;padding:8px 14px;cursor:pointer;font-weight:700}
.ghost:hover{border-color:var(--ink)}
.seg{display:inline-flex;border:1px solid var(--rule);border-radius:4px;overflow:hidden}
.seg button{background:transparent;border:0;padding:6px 10px;cursor:pointer;font-family:var(--f-mono);font-size:12px}
.seg button[aria-pressed="true"]{background:var(--ink);color:var(--bg)}
.seglabel{font-size:12px;color:var(--muted)}
.params{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:10px 18px;border-top:1px dashed var(--rule);padding-top:12px}
.param{display:flex;flex-direction:column;gap:2px;min-width:0}
.param label{font-size:13px;display:flex;justify-content:space-between;gap:8px}
.param label output{font-family:var(--f-mono);font-weight:700;font-size:13px}
.param input[type=range]{width:100%;accent-color:var(--target)}
.param select{font:inherit;font-size:14px;padding:5px 8px;border:1px solid var(--rule);border-radius:3px;background:var(--surface);color:var(--ink)}

/* 再生操作・タイムライン */
.scenewrap{position:relative;overflow-x:auto;border-radius:3px}
#scene{min-width:600px}
.transport{display:flex;align-items:center;gap:8px;flex-wrap:wrap}
.tbtn{min-width:36px;height:34px;padding:0 8px;display:inline-grid;place-items:center;border:1.5px solid var(--rule);background:transparent;border-radius:4px;cursor:pointer;font-family:var(--f-mono);font-weight:700;font-size:13px}
.tbtn:hover{border-color:var(--ink)}
.tbtn[aria-pressed="true"]{background:var(--ink);color:var(--bg);border-color:var(--ink)}
.scrub{display:flex;align-items:center;gap:8px;min-width:0}
.scrub input{flex:1;min-width:0;accent-color:var(--fault)}
.scrub output{font-family:var(--f-mono);font-size:12px;white-space:nowrap;color:var(--muted)}
.toggles{display:flex;flex-wrap:wrap;gap:6px;align-items:center}
.tog{border:1px solid var(--rule);background:transparent;border-radius:999px;padding:3px 10px;font-size:12px;cursor:pointer;color:var(--muted)}
.tog::before{content:"";display:inline-block;width:7px;height:7px;border-radius:50%;margin-right:6px;background:var(--rule);vertical-align:1px}
.tog[aria-pressed="true"]{border-color:var(--ink);color:var(--ink)}
.tog[aria-pressed="true"]::before{background:var(--target)}
.keys{font-size:11px;color:var(--muted)}
.keys kbd{font-family:var(--f-mono);font-size:10px;border:1px solid var(--rule);border-bottom-width:2px;border-radius:3px;padding:0 4px;background:var(--surface)}
.sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap}

.predict{display:flex;flex-wrap:wrap;align-items:center;gap:8px;padding:10px 12px;border:1.5px solid var(--target);border-radius:4px;background:color-mix(in srgb,var(--target) 8%,var(--surface));font-size:14px}
.predict .ghost{padding:6px 12px;font-size:13px}
.predres{min-height:0;font-family:var(--f-display);font-weight:700;color:var(--target)}
.predres:empty{display:none}
/* タブ */
.tabs{display:flex;flex-wrap:wrap;gap:4px;border-bottom:2px solid var(--ink)}
.tab{background:transparent;border:1.5px solid var(--rule);border-bottom:0;border-radius:4px 4px 0 0;padding:8px 14px;cursor:pointer;font-family:var(--f-display);font-weight:700;font-size:14px;color:var(--muted)}
.tab[aria-selected="true"]{background:var(--ink);color:var(--bg);border-color:var(--ink)}
.view{display:flex;flex-direction:column;gap:20px}
.view[hidden]{display:none!important}
#sld{aspect-ratio:880/580;min-width:640px;background:var(--sunk);border-radius:3px}
#wsld{aspect-ratio:880/600;min-width:640px;background:var(--sunk);border-radius:3px}
.snote{margin:0;font-size:13px;color:var(--muted);max-width:72ch}
.race{display:flex;flex-direction:column;gap:6px}
.rrow{display:grid;grid-template-columns:minmax(0,1.4fr) 5.2em minmax(0,1fr);grid-template-areas:"nm cur st" "bar bar bar";gap:2px 8px;align-items:center;padding:6px 8px;border:1.5px solid var(--rule);border-radius:3px;font-size:12px}
.rrow[hidden]{display:none}
.rrow .nm{grid-area:nm;font-weight:700;font-family:var(--f-display);font-size:13px}
.rrow .cur{grid-area:cur;font-family:var(--f-mono);text-align:right}
.rrow .st{grid-area:st;color:var(--muted);text-align:right;font-family:var(--f-mono);font-size:11px}
.rrow .bar{grid-area:bar;height:6px;background:var(--sunk);border-radius:3px;overflow:hidden}
.rrow .bar i{display:block;height:100%;width:0;background:var(--amber)}
.rrow.on{border-color:var(--amber)} .rrow.fire{border-color:var(--target)} .rrow.fire .bar i{background:var(--target)} .rrow.fire .st{color:var(--target);font-weight:700}
.slog{margin:0;padding:0;list-style:none;max-height:260px;overflow-y:auto;font-size:12.5px;display:flex;flex-direction:column;gap:3px}
.slog li{display:grid;grid-template-columns:5.4em 1fr;gap:6px;padding:3px 6px;border-left:3px solid var(--rule)}
.slog li .mono{font-size:11px;color:var(--muted)}
.slog li.ev{border-color:var(--fault)} .slog li.trip{border-color:var(--target)} .slog li.cb{border-color:var(--ok)} .slog li.bad{border-color:var(--fault);color:var(--fault);font-weight:700} .slog li.reset{color:var(--muted)}
/* 経過：行を押すとその時刻へ。一度見た先の出来事は薄く残す */
.slog{position:relative}
.slog li[data-i]{cursor:pointer;border-radius:0 3px 3px 0}
.slog li[data-i]:hover{background:color-mix(in srgb,var(--ink) 6%,transparent)}
.slog li.future{opacity:.42}
.slog li.cur{background:color-mix(in srgb,var(--target) 14%,transparent);outline:1px solid color-mix(in srgb,var(--target) 45%,transparent)}
.slog li.empty{color:var(--muted);border-color:transparent}
.evline{display:flex;flex-wrap:wrap;gap:4px 6px;align-items:center;min-height:24px}
.evc{display:inline-flex;align-items:baseline;gap:6px;border:1.5px solid var(--rule);border-left-width:4px;background:var(--surface);border-radius:3px;padding:2px 8px;font-size:12px;cursor:pointer}
.evc .mono{font-size:11px;color:var(--muted)}
.evc:hover{border-color:var(--ink)}
.evc.ev{border-left-color:var(--fault)} .evc.pick{border-left-color:var(--amber)} .evc.trip{border-left-color:var(--target)} .evc.cb{border-left-color:var(--ok)} .evc.reset{border-left-color:var(--live)}
.evc.future{opacity:.42} .evc.cur{background:color-mix(in srgb,var(--target) 14%,var(--surface));border-color:var(--target)}
/* 正動作なら */
.exp{display:flex;flex-direction:column;gap:8px;border:1.5px solid var(--rule);border-radius:4px;padding:10px 12px;background:var(--bg);font-size:13px}
.exp .eh{font-family:var(--f-display);font-weight:900;font-size:15px;display:flex;flex-wrap:wrap;align-items:baseline;gap:4px 10px}
.exp .eh small{font-family:var(--f-body);font-weight:400;font-size:12px;color:var(--muted)}
.erows{display:grid;grid-template-columns:auto minmax(0,1fr);gap:5px 10px;align-items:baseline}
.erows>span{display:flex;flex-wrap:wrap;gap:2px 14px}
.erows .en{font-weight:700;font-family:var(--f-display)}
.erows .en small{font-family:var(--f-mono);font-weight:500;font-size:11.5px;color:var(--muted);margin-left:6px}
.rl{font-style:normal;font-size:10.5px;letter-spacing:.04em;padding:1px 6px;border-radius:2px;color:#fff;background:var(--muted);white-space:nowrap;justify-self:start;font-weight:700}
.rl.main{background:var(--target)} .rl.sub{background:var(--live)} .rl.back{background:var(--muted)} .rl.no{background:var(--fault)} .rl.ok{background:var(--ok)}
.rrow .nm .rl{margin-right:6px;font-size:10px;padding:0 5px;vertical-align:1px}
.exp .earea{font-size:12.5px}
.exp .ewhy{margin:0;font-size:12.5px;color:var(--muted);line-height:1.7;max-width:80ch}
.exp .eres{display:flex;gap:8px;align-items:baseline;font-family:var(--f-display);font-weight:700;font-size:14px;border-top:1px dashed var(--rule);padding-top:8px}
.exp .eres .pill{flex-shrink:0;white-space:nowrap;font-size:11px;letter-spacing:.06em;padding:2px 8px;border-radius:2px;color:#fff;background:var(--muted)}
.exp .eres.ok .pill{background:var(--ok)} .exp .eres.bad .pill{background:var(--fault)} .exp .eres.hold .pill{background:var(--amber)} .exp .eres.run .pill{background:var(--live)}
.exp .eres.bad{color:var(--fault)}
/* シナリオ */
.presets{display:flex;flex-wrap:wrap;gap:6px}
.preset{display:inline-flex;align-items:center;gap:6px;border:1.5px solid var(--rule);background:var(--surface);border-radius:3px;padding:6px 10px;font-size:13px;cursor:pointer;text-align:left}
.preset:hover{border-color:var(--ink)}
.preset[aria-pressed="true"]{border-color:var(--ink);box-shadow:inset 0 0 0 1px var(--ink)}
.preset .k{font-size:10px;letter-spacing:.06em;padding:1px 5px;border-radius:2px;color:#fff;background:var(--muted);white-space:nowrap}
.preset .k.ok{background:var(--ok)} .preset .k.hold{background:var(--live)} .preset .k.bad{background:var(--fault)}
.sublabel{font-size:12px;color:var(--muted);letter-spacing:.06em}

/* 判定ロジック図 */
.logicwrap{border-top:1px dashed var(--rule);padding-top:10px;display:flex;flex-direction:column;gap:6px}
.logic{display:flex;align-items:center;overflow-x:auto;padding:2px 0 6px}
.paths{display:flex;flex-direction:column;gap:6px;flex-shrink:0}
.path{display:flex;align-items:center}
.conds{display:flex;flex-direction:column;gap:4px}
.cond{border:1.5px solid var(--rule);border-radius:3px;padding:3px 8px;background:var(--surface);min-width:9.5em;transition:background .12s,border-color .12s}
.cond span{display:block;font-size:11px;color:var(--muted);line-height:1.3}
.cond b{font-family:var(--f-mono);font-size:13px;font-variant-numeric:tabular-nums}
.cond.ok{border-color:var(--amber);background:color-mix(in srgb,var(--amber) 18%,var(--surface))}
.wire{width:18px;height:2px;background:var(--rule);flex-shrink:0}
.path.on .wire,.wire.on{background:var(--amber)}
.gate{font-family:var(--f-mono);font-size:11px;font-weight:700;border:1.5px solid var(--rule);border-radius:2px 16px 16px 2px;padding:7px 10px 7px 8px;color:var(--muted);flex-shrink:0}
.path.on .gate{border-color:var(--amber);color:var(--ink);background:color-mix(in srgb,var(--amber) 18%,var(--surface))}
.timer{position:relative;border:1.5px solid var(--rule);border-radius:3px;padding:3px 8px;min-width:8.5em;overflow:hidden;background:var(--surface);flex-shrink:0}
.timer span{position:relative;font-size:11px;color:var(--muted);display:block}
.timer b{position:relative;font-family:var(--f-mono);font-size:13px}
.timer i{position:absolute;left:0;top:0;bottom:0;width:0;background:color-mix(in srgb,var(--amber) 40%,transparent)}
.path.on .timer{border-color:var(--amber)}
.path.fire .timer{border-color:var(--target)}
.orgate{align-self:stretch;display:flex;align-items:center;flex-shrink:0}
.orgate .bar{width:2px;align-self:stretch;margin-block:18px;background:var(--rule)}
.orgate.on .bar{background:var(--target)}
.outbox,.cbbox{border:1.5px solid var(--rule);border-radius:3px;padding:6px 10px;font-weight:700;font-family:var(--f-display);font-size:13px;white-space:nowrap;flex-shrink:0;line-height:1.35}
.outbox small,.cbbox small{display:block;font-family:var(--f-body);font-weight:400;font-size:11px;color:var(--muted)}
.outbox.on{border-color:var(--target);background:var(--target);color:#fff}
.outbox.on small{color:#fff}
.cbbox.on{border-color:var(--ok);background:color-mix(in srgb,var(--ok) 15%,var(--surface))}
.wire.fire{background:var(--target)}

/* side panels */
.side{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--surface);border:1px solid var(--rule);border-radius:4px;padding:12px 14px;display:flex;flex-direction:column;gap:8px;min-width:0}
.ph{display:flex;justify-content:space-between;align-items:baseline;gap:8px;font-size:12px;letter-spacing:.08em;color:var(--muted)}
.ph b{font-family:var(--f-display);letter-spacing:.02em;color:var(--ink);font-size:14px}
#chart{aspect-ratio:6/5}
#trend{aspect-ratio:2/1}
.readout{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:6px}
.presets.hidek .k{visibility:hidden}
/* 解説：目的・物理・判定・戻るまで */
.exgrid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px}
.exgrid:empty{display:none}
.exgrid .wide{grid-column:1/-1}
@media (max-width:980px){.exgrid{grid-template-columns:minmax(0,1fr)}}
.exc h3{display:flex;align-items:center;gap:8px;margin:0 0 8px;font-size:15px}
.exc .chip{font-size:11px;font-weight:700;color:#fff;border-radius:3px;padding:2px 7px;letter-spacing:.06em;flex:none}
.exc.aim .chip{background:var(--ok)}.exc.phys .chip{background:var(--amber)}.exc.judge .chip{background:var(--target)}.exc.after .chip{background:var(--s1)}
.exc p{margin:0 0 6px;font-size:14px;line-height:1.75}.exc ul{margin:0;padding-left:1.2em;font-size:14px;line-height:1.75}
.eq{font-family:'STIX Two Text','Times New Roman',serif;font-size:15px;background:var(--sunk);border-radius:3px;padding:6px 10px;margin:6px 0;overflow-x:auto;line-height:1.6}
.eq i{font-style:italic}
.ruler{overflow-x:auto;margin:6px 0}.ruler svg{display:block;width:100%;min-width:640px;height:auto}
.rl-axis{stroke:var(--ink);stroke-width:1.5}.rl-tick{stroke:var(--muted)}.rl-tl{fill:var(--muted);font:500 11px var(--f-mono)}.rl-lab{font:600 12px var(--f-display)}
.rl-lead{stroke-width:1;stroke:var(--rule)}circle.rl-ev,.rl-tev{fill:var(--fault)}circle.rl-relay,.rl-trelay{fill:var(--target)}circle.rl-cb,.rl-tcb{fill:var(--ink)}circle.rl-back,.rl-tback{fill:var(--ok)}circle.rl-rest,.rl-trest{fill:var(--s1)}
.rl-legend{font-size:12px;color:var(--muted)}.rl-k{display:inline-flex;align-items:center;gap:4px;margin-right:10px;font-weight:700}.rl-k::before{content:'';width:9px;height:9px;border-radius:50%;background:currentColor}
.rl-k.ev{color:var(--fault)}.rl-k.relay{color:var(--target)}.rl-k.cb{color:var(--ink)}.rl-k.back{color:var(--ok)}.rl-k.rest{color:var(--s1)}
/* 12 種を見比べる */
.alllead{margin:0 0 14px;max-width:72ch;color:var(--muted)}.allgroups{display:grid;gap:18px}
.xg{background:var(--surface);border:1px solid var(--rule);border-radius:4px;padding:14px 16px}
.xgh{display:flex;flex-wrap:wrap;align-items:center;gap:6px 14px}.xg h2{margin:0;font-size:18px}.xeq{margin:0;display:inline-block}
.xs{margin:6px 0 12px;color:var(--muted);font-size:13px;max-width:80ch}
.xcards{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:12px}
.xcard{display:flex;flex-direction:column;gap:6px;border:1.5px solid var(--rule);border-radius:4px;padding:8px;background:var(--bg);cursor:pointer;text-align:left;font:inherit;color:inherit}
.xcard:hover,.xcard:focus-visible{border-color:var(--target)}
.xcard canvas{width:100%;height:auto;aspect-ratio:2/1;display:block;border-radius:2px;background:var(--sunk)}
.xcard .xn{font-weight:700;font-family:var(--f-display);font-size:14px}
.xdl{display:grid;grid-template-columns:auto 1fr;gap:2px 8px;font-size:12px;line-height:1.55}.xdl span:nth-child(odd){color:var(--muted);white-space:nowrap}
.readout.frozen::before{content:'動作したときの値';grid-column:1/-1;font-size:11px;font-weight:700;color:var(--target);letter-spacing:.04em}
[hidden]{display:none!important}
.ro{background:var(--sunk);border-radius:2px;padding:6px 8px;min-width:0}
.ro span{display:block;font-size:11px;color:var(--muted);letter-spacing:.04em}
.ro b{font-family:var(--f-mono);font-size:16px;font-variant-numeric:tabular-nums}

/* explanation */
.explain{display:grid;grid-template-columns:minmax(0,1.65fr) minmax(0,1fr);gap:16px}
@media (max-width:980px){.explain{grid-template-columns:minmax(0,1fr)}}
.card{background:var(--surface);border:1px solid var(--rule);border-radius:4px;padding:16px 18px;min-width:0}
.card h3{font-size:17px;margin-bottom:8px}
.card p{margin:0 0 10px;max-width:68ch}
.card p:last-child{margin-bottom:0}
.key{border-left:3px solid var(--target);padding-left:12px}
.dl{display:grid;grid-template-columns:auto 1fr;gap:6px 14px;margin:0}
.dl dt{font-size:12px;color:var(--muted);padding-top:2px}
.dl dd{margin:0;font-family:var(--f-mono);font-weight:700}
.dl dd small{font-family:var(--f-body);font-weight:400;color:var(--muted)}

/* 器具番号 */
.numbers{display:flex;flex-direction:column;gap:12px}
.numbers h2{font-size:20px;font-weight:900}
.builder{display:flex;flex-wrap:wrap;align-items:center;gap:10px 14px}
.builder select{font:inherit;padding:6px 10px;border:1px solid var(--rule);border-radius:3px;background:var(--surface);color:var(--ink)}
.builder .out{font-family:var(--f-mono);font-size:28px;font-weight:700;padding:2px 12px;border:1px solid var(--ink);border-radius:2px}
.builder .meaning{font-family:var(--f-display);font-weight:700;font-size:16px}
.tblwrap{overflow-x:auto;max-height:420px;overflow-y:auto;border:1px solid var(--rule);border-radius:3px;background:var(--surface)}
.jem{border-collapse:collapse;width:100%;font-size:13px}
.jem th,.jem td{padding:5px 10px;border-bottom:1px solid var(--rule);text-align:left;vertical-align:top}
.jem th{position:sticky;top:0;background:var(--sunk);font-size:12px;color:var(--muted);font-weight:700}
.jem td.n{font-family:var(--f-mono);font-weight:700;width:4.5em}
.jem tr.rel td{background:color-mix(in srgb,var(--target) 12%,transparent)}
.jem tr.rel td.n button{font:inherit;background:none;border:0;padding:0;color:var(--target);cursor:pointer;text-decoration:underline}
.search{font:inherit;padding:6px 10px;border:1px solid var(--rule);border-radius:3px;background:var(--surface);color:var(--ink);width:min(320px,100%)}
footer{font-size:12px;color:var(--muted)}
@media (prefers-reduced-motion:reduce){.tourbtn .dot{animation:none}}
/* 時刻のスライダ（単線結線図）。縦の線は経過の出来事 */
.tlbar{display:flex;flex-direction:column;gap:4px;border:1.5px solid var(--rule);border-radius:4px;padding:8px 12px 10px;background:var(--surface)}
.tlbar.off{opacity:.62}
.tlbar .tlh{display:flex;flex-wrap:wrap;align-items:baseline;gap:2px 12px;font-size:13px}
.tlbar .tlh b{font-family:var(--f-display);font-size:14px}
.tlbar .tlt{font-weight:700;font-size:14px}
.tlbar .tlev{color:var(--ink);font-size:13px;line-height:1.5;border-top:1px dashed var(--rule);padding-top:5px;margin-top:2px;min-height:2.6em}
.tlbar .tltrack{position:relative;padding-top:15px}
.tlbar .tlticks{position:absolute;left:8px;right:8px;top:0;height:15px}
.tlbar .tlticks i{position:absolute;top:0;width:10px;height:15px;margin-left:-5px;cursor:pointer}
.tlbar .tlticks i::after{content:"";position:absolute;left:4px;top:1px;width:2px;height:13px;border-radius:1px;background:var(--muted)}
.tlbar .tlticks i.trip::after{background:var(--target)}
.tlbar .tlticks i.cb::after{background:var(--ink)}
.tlbar .tlticks i.bad::after,.tlbar .tlticks i.ev::after{background:var(--fault)}
.tlbar .tlticks i.pick::after{background:var(--amber)}
.tlbar .tlticks i.reset::after{opacity:.45}
.tlbar .tlticks i:hover::after{width:3px;left:3.5px}
.tlbar input[type=range]{width:100%;margin:0;accent-color:var(--target)}
.tlbar .tlb{display:flex;flex-wrap:wrap;gap:6px;align-items:center}
.tlbar .tlb .tbtn{height:28px;font-size:12px}
.tlbar .tlnote{font-size:11.5px;color:var(--muted);margin-left:4px}
.param label output{white-space:nowrap}
.tlbar .tlax{display:flex;justify-content:space-between;font-family:var(--f-mono);font-size:11px;color:var(--muted);padding:0 2px}
.params .pgrp{grid-column:1/-1;font-family:var(--f-display);font-weight:700;font-size:13px;color:var(--muted);border-bottom:1px solid var(--rule);padding-top:4px}
.params .pgrp small{font-family:var(--f-body);font-weight:400;font-size:11.5px;margin-left:8px}
</style>

<div class="wrap">
<header class="top">
  <div>
    <h1>保護継電器 動作シミュレータ</h1>
    <p>12種類のリレーが何を測り、いつ、どこを切るのか。事故を起こして、電流の流れ・判定・遮断までを動きで確かめる。</p>
  </div>
  <button class="tourbtn" id="tour" aria-pressed="false"><span class="dot"></span><span id="tourlabel">全12種を順に再生</span></button>
</header>

<nav class="tabs" role="tablist" aria-label="表示の切り替え">
  <button class="tab" role="tab" id="tabRelay" aria-selected="true">継電器ごとの動作</button>
  <button class="tab" role="tab" id="tabAll" aria-selected="false">12 種を見比べる</button>
  <button class="tab" role="tab" id="tabSld" aria-selected="false">単線結線図（工場の受電設備）</button>
  <button class="tab" role="tab" id="tabGrid" aria-selected="false">単線結線図（送電線と変電所）</button>
  <button class="tab" role="tab" id="tabGaps" aria-selected="false">抜け穴と組み合わせ</button>
  <button class="tab" role="tab" id="tabModel" aria-selected="false">モデル化と解析</button>
</nav>
<div id="viewRelay" class="view">
<nav class="rack" id="rack" aria-label="継電器の選択"></nav>

<div class="bench">
  <section class="stage" aria-live="off">
    <div class="stage-head"><h2 id="rname"></h2><span class="tag" id="rtag"></span><span class="chip" id="rgroup"></span></div>
    <div class="scenewrap"><canvas id="scene" width="720" height="360" aria-label="単線結線図のアニメーション"></canvas></div>
    <div class="sr" id="caption" aria-live="polite"></div>
    <div class="verdict" id="verdict"></div>
    <div class="predict" id="predict" hidden><b>予想してから再生：</b>このあと継電器はどうなる？
      <button class="ghost" data-p="trip">正しく動作する</button><button class="ghost" data-p="notrip">動作しない</button><button class="ghost" data-p="misop">誤って動作する</button></div>
    <div class="predres" id="predres" aria-live="polite"></div>
    <div class="controls">
      <button class="fire" id="fire">事故発生</button>
      <div class="transport">
        <button class="tbtn" id="play" aria-pressed="false" title="一時停止／再生（Space）">❚❚</button>
        <button class="tbtn" id="back" title="コマ戻し（←）">◀</button>
        <button class="tbtn" id="fwd" title="コマ送り（→）">▶</button>
        <button class="ghost" id="reset" title="復帰（R）">復帰</button>
      </div>
      <span class="seglabel">速度</span>
      <div class="seg" id="speed" role="group" aria-label="再生速度">
        <button data-v="1" aria-pressed="false">×1</button><button data-v="0.5" aria-pressed="true">×0.5</button><button data-v="0.2" aria-pressed="false">×0.2</button>
      </div>
    </div>
    <div class="scrub"><input type="range" id="scrub" min="0" max="3" step="0.005" value="0" aria-label="事故からの経過時間"><output id="scrubo">事故前</output></div>
    <div class="evline" id="evline" aria-label="事故の経過"></div>
    <div class="toggles">
      <button class="tog" id="tCap" aria-pressed="true">解説を表示</button>
      <button class="tog" id="tBeat" aria-pressed="true">要所で止める</button>
      <button class="tog" id="tSnd" aria-pressed="false">効果音</button>
      <button class="tog" id="tPred" aria-pressed="false">予想してから再生</button>
      <button class="tog" id="tRot" aria-pressed="false" title="位相の図（DSR・DGR・OCGR・OVGR）のベクトルを回す">ベクトルを回す</button>
      <span class="keys"><kbd>Space</kbd> 再生/停止　<kbd>F</kbd> 事故　<kbd>←</kbd><kbd>→</kbd> コマ送り　<kbd>R</kbd> 復帰</span>
    </div>
    <div class="logicwrap"><div class="sublabel">継電器の中の判定</div><div class="logic" id="logic"></div></div>
    <div class="logicwrap"><div class="sublabel">シナリオ</div><div class="presets" id="presets"></div></div>
    <div class="params" id="params"></div>
  </section>
  <aside class="side">
    <div class="panel"><div class="ph"><b id="ctitle">特性</b><span id="csub"></span></div>
      <canvas id="chart" width="480" height="400" aria-label="動作特性図"></canvas>
      <div class="readout" id="readout"></div></div>
    <div class="panel"><div class="ph"><b>事故記録（オシログラフ）</b><span id="tsub"></span></div>
      <canvas id="trend" width="480" height="240" aria-label="計測値とトリップ信号の時間推移。押すとその時刻へ戻る" title="押すと、その時刻へ戻って止まる" style="cursor:pointer"></canvas></div>
  </aside>
</div>

<section class="exgrid" id="exgrid" aria-label="目的・物理・判定・戻るまで"></section>
<section class="explain">
  <div class="card"><h3 id="ename"></h3><div id="edesc"></div></div>
  <div class="card"><h3>器具番号と整定の例</h3><dl class="dl" id="emeta"></dl></div>
</section>

</div>

<section id="viewAll" class="view" hidden>
  <p class="alllead">12 種の継電器を、何を見て判定するかでグループに分けた。図は事故が起きてタイマが進んでいるところ。カードを押すと、その継電器の動きを再生する。</p>
  <div class="allgroups" id="allgroups"></div>
</section>

<section id="viewSld" class="view" hidden>
  <div class="bench">
    <section class="stage">
      <div class="stage-head"><h2>工場の高圧受電設備</h2><span class="tag">6.6 kV・基準 10 MVA の %Z で事故電流を計算</span></div>
      <div class="scenewrap"><canvas id="sld" width="880" height="580" aria-label="高圧受電設備の単線結線図。丸をクリックすると、その場所で事故が起きる"></canvas></div>
      <div class="controls">
        <button class="fire" id="sfire">事故を起こす</button>
        <div class="transport"><button class="tbtn" id="splay" title="一時停止／再生（Space）">❚❚</button><button class="ghost" id="sreset" title="復帰（R）">復帰</button></div>
        <span class="seglabel">速度</span>
        <div class="seg" id="sspeed" role="group" aria-label="再生速度"><button data-v="1" aria-pressed="false">×1</button><button data-v="0.5" aria-pressed="false">×0.5</button><button data-v="0.2" aria-pressed="true">×0.2</button></div>
      </div>
      <div class="tlbar" id="stl"></div>
      <div class="verdict" id="sverdict"></div>
      <div class="exp" id="sexp" aria-live="polite"></div>
      <div class="exp rback" id="sback"></div>
      <div class="logicwrap"><div class="sublabel">シナリオ</div><div class="presets" id="spresets"></div><p class="snote" id="snote">図の丸（事故点の候補）をクリックするか、シナリオを選ぶ。</p></div>
      <div class="params" id="sparams"></div>
    </section>
    <aside class="side">
      <div class="panel"><div class="ph"><b id="stctitle">時間−電流特性（TCC）</b><span>点が曲線に届くと動作</span></div><canvas id="tcc" width="480" height="400" aria-label="保護協調曲線"></canvas></div>
      <div class="panel"><div class="ph"><b>動作レース</b><span>主＝主保護　後＝後備　×＝動いてはいけない</span></div><div class="race" id="srace"></div></div>
      <div class="panel"><div class="ph"><b>事故の経過</b><span>行を押すと、その時刻へ戻って止まる</span></div><ol class="slog" id="slog"></ol></div>
    </aside>
  </div>
  <section class="explain">
    <div class="card"><h3>この図で見られること</h3>
      <p>事故点より電源側にある保護装置は、どれも同じ事故電流を見てタイマを進める。いちばん早いものが遮断すると事故電流が消え、ほかの装置は復帰する。これが<b>保護協調</b>。事故点に近い装置ほど早く動くように整定しておけば、停電は事故点の近くだけで済む。</p>
      <p class="key">PAS（柱上の区分開閉器）は短絡電流を切れない。過電流を検出すると SO（過電流蓄勢）でロックし、変電所の遮断器が開いて無電圧になってから開く。受電 OCR の整定を誤ると、変電所が先に動いて配電線全体が停電する（波及事故）。</p>
      <p>図の下の「正動作なら」は、選んだ場所と種類の事故で最初に動くべき装置（主保護）、その装置が働かないときに切る装置（後備）、動いてはいけない装置を、いまの整定で計算した時間とともに示す。事故を起こすと、実際の動きと比べて「期待どおり」「期待と違う」を判定する。経過の行を押すと、その時刻へ戻って止まる。</p>
      <p>器具番号の前の英字は保護する対象を表す。変電所の F51・F67G は配電線（Feeder）用の過電流継電器と地絡方向継電器。変電所の変圧器には T87（差動、変圧器の主保護）、TP51（一次側の過電流、変圧器の後備）、TS51（二次側の過電流、6.6 kV 母線の主保護）が付く。これらの動きは「単線結線図（送電線と変電所）」のタブで確かめられる。</p></div>
    <div class="card"><h3>計算の前提</h3><dl class="dl">
      <dt>スライダ</dt><dd>整定と条件・時刻 <small>ここに書いた整定は既定値で、図の下のスライダで変えられる（シナリオを押すと既定値に戻る）。時刻のスライダは、同じ条件で最後まで計算しておき、好きな時刻の状態に戻す（← → で 5 ms ずつ、Shift で 50 ms）。動きのない時間（再閉路を待つあいだなど）は、スライダの上で縮めて表示する</small></dd>
      <dt>短絡電流</dt><dd>%Z 法 <small>基準 10 MVA。電源側 2+j5 %、配電線 1+j2 %、引込ケーブル 0.76+j0.25 %、T1 28+j85 %、低圧ケーブル 1.11+j0.45 %/m、自家発 X''d 400 %</small></dd>
      <dt>地絡</dt><dd>非接地系 <small>事故点とつながった範囲に電源（変電所か自家発）があれば V0 が出る。構内地絡の I0 ≒ 5 A（進み）、構外地絡は自構内ケーブルの充電電流 100 m あたり 0.14 A（遅れ）。PAS の地絡継電器の整定 0.2 A・0.2 s（DGR は V0 5 % も見る）。変電所が切れた後に残る、この配電線だけの I0 は 1.5 A と仮定。地絡抵抗 Rg があると、V0 は 1 / |1 + j Rg IC / E|（IC は Rg が 0 のときの地絡電流、E は相電圧 3.81 kV）に下がり、ZCT の I0 も同じ割合で減る（GPT の抵抗分は無視）。変電所の F67G は配電線が 1 本なので、変電所側に V0 があるかだけで動かす（ほかの配電線の地絡との選別は扱わない）</small></dd>
      <dt>受電 OCR</dt><dd>NI <small>整定・レバー・瞬時要素は下で変えられる。VCB 開極 0.05 s</small></dd>
      <dt>変電所</dt><dd>F51 600 A・NI・レバー 2 <small>F67G 0.9 s。再閉路は 1 回だけ、約 1 分後（実時間。待つあいだに何も変わらなければ早送りする）</small></dd>
      <dt>MCCB1</dt><dd>150 AT <small>瞬時 10 倍で 0.015 s、長限時 80 / ((I/In)² − 1) s（0.1 s 以上）</small></dd>
      <dt>時間</dt><dd>動作と開極 <small>継電器が動作してから遮断器が開くまで MCCB 0.01 s、VCB・PAS 0.05 s、変電所 0.07 s。継電器は事故電流が消えるとすぐ戻る（瞬時復帰）。再閉路をまたいでタイマが残る効果や、誘導円板の慣性は扱わない（実機の誘導円板形はゆっくり戻る）</small></dd>
    </dl></div>
  </section>
</section>

<section class="numbers card">
  <h2>器具番号の組み立て（JEM 1090）</h2>
  <p style="margin:0;max-width:72ch">基本器具番号の後ろに補助記号を付けて機能をはっきりさせる。後ろの英字は事故の種類を表すことが多く、短絡が「S」、地絡が「G」（67G は地絡方向継電器）。電力会社の変電所では、前に保護対象の英字を付けることも多い（F51 は配電線用の 51）。</p>
  <div class="builder">
    <label for="bpx" class="seglabel">保護対象</label><select id="bpx"></select>
    <span aria-hidden="true">＋</span>
    <label for="bno" class="seglabel">基本番号</label><select id="bno"></select>
    <span aria-hidden="true">＋</span>
    <label for="bsx" class="seglabel">補助記号</label><select id="bsx"></select>
    <span aria-hidden="true">＝</span>
    <span class="out" id="bout">67G</span><span class="meaning" id="bmean"></span>
  </div>
  <input class="search" id="jemq" type="search" placeholder="番号や名称で絞り込み（例: 継電器, 67）" aria-label="器具番号表の絞り込み">
  <div class="tblwrap"><table class="jem"><thead><tr><th>番号</th><th>器具名称</th></tr></thead><tbody id="jembody"></tbody></table></div>
</section>

<footer>出典：「器具番号と保護継電器」資料、JEM 1090 制御器具番号表。整定値・動作時間はアニメーション用の代表例で、実機の整定は保護協調計算で決める。</footer>
</div>

<script>
"use strict";
/* ===== 共通: 色・キャンバス ===== */
const TAU = Math.PI * 2;
const C = {};
const TOK = ['bg','surface','sunk','ink','muted','rule','live','fault','target','amber','ok','s1','s2','s3'];
function readColors(){ const cs = getComputedStyle(document.documentElement); for (const k of TOK) C[k] = cs.getPropertyValue('--'+k).trim(); }
readColors();
matchMedia('(prefers-color-scheme: dark)').addEventListener('change', readColors);
new MutationObserver(readColors).observe(document.documentElement, {attributes:true, attributeFilter:['data-theme']});
const REDUCED = matchMedia('(prefers-reduced-motion: reduce)').matches;
function rgba(hex, a){ const h = hex.replace('#',''); const n = parseInt(h.length===3 ? h.split('').map(c=>c+c).join('') : h, 16); return `rgba(${n>>16&255},${n>>8&255},${n&255},${a})`; }
function setup(cv, w, h){ const d = Math.min(2, window.devicePixelRatio || 1); cv.width = w*d; cv.height = h*d; const c = cv.getContext('2d'); c.setTransform(d,0,0,d,0,0); c.W = w; c.H = h; return c; }
const MONO = '"JetBrains Mono", ui-monospace, Menlo, monospace';
const SANS = '"BIZ UDPGothic", "Hiragino Sans", "Yu Gothic", sans-serif';
const clamp = (v,a,b)=>Math.max(a,Math.min(b,v));
const lerp = (a,b,t)=>a+(b-a)*t;
const fmt = (v,d=2)=>Number.isFinite(v) ? v.toFixed(d) : '—';

/* ===== 結線図の描画部品 (720×360 論理座標) ===== */
const G = {
  c:null, acc:{}, dt:0, t:0,
  line(pts, col=C.ink, w=2.5, dash=null){ const c=this.c; c.save(); c.strokeStyle=col; c.lineWidth=w; c.lineJoin='round'; c.lineCap='round'; if(dash) c.setLineDash(dash);
    c.beginPath(); pts.forEach((p,i)=> i? c.lineTo(p[0],p[1]) : c.moveTo(p[0],p[1])); c.stroke(); c.restore(); },
  len(pts){ let L=0; for(let i=1;i<pts.length;i++) L+=Math.hypot(pts[i][0]-pts[i-1][0], pts[i][1]-pts[i-1][1]); return L; },
  at(pts, d){ for(let i=1;i<pts.length;i++){ const l=Math.hypot(pts[i][0]-pts[i-1][0], pts[i][1]-pts[i-1][1]); if(d<=l||i===pts.length-1){ const t=l?clamp(d/l,0,1):0; return [lerp(pts[i-1][0],pts[i][0],t), lerp(pts[i-1][1],pts[i][1],t)]; } d-=l; } return pts[0]; },
  /* 電流の粒: mag は大きさ(pu)、符号で向き */
  flow(id, pts, mag, col=C.live, gap=18){
    if (Math.abs(mag) < 0.02) { this.acc[id] = this.acc[id]||0; return; }
    const sp = Math.sign(mag) * Math.min(300, 26 + 34*Math.abs(mag));
    let a = (this.acc[id]||0) + sp*this.dt; a = ((a%gap)+gap)%gap; this.acc[id] = a;
    const L = this.len(pts), r = Math.min(4.6, 2.1 + 0.32*Math.abs(mag)); const c=this.c; c.save(); c.fillStyle=col;
    for (let d=a; d<L; d+=gap){ const p=this.at(pts,d); c.beginPath(); c.arc(p[0],p[1],r,0,TAU); c.fill(); }
    c.restore();
  },
  text(x,y,s,o={}){ const c=this.c; c.save(); c.fillStyle=o.col||C.ink; c.font=o.font||`600 12px ${SANS}`; c.textAlign=o.al||'center'; c.textBaseline=o.base||'middle'; c.fillText(s,x,y); c.restore(); },
  bus(x1,y1,x2,y2,live=true){ this.line([[x1,y1],[x2,y2]], live?C.ink:C.muted, 6); },
  /* 遮断器: open は 0(入)→1(切)。ランプは赤=入、緑=切（国内の慣習） */
  cb(x,y,open=0,label='52',vert=false){ const c=this.c; c.save(); c.translate(x,y); if(vert) c.rotate(Math.PI/2);
    c.fillStyle=C.surface; c.strokeStyle=C.ink; c.lineWidth=2; c.fillRect(-12,-12,24,24); c.strokeRect(-12,-12,24,24);
    c.strokeStyle = open>0.5 ? C.ok : C.fault; c.lineWidth=3; c.lineCap='round'; c.beginPath(); c.moveTo(-12,0);
    const a = -open*0.75; c.lineTo(-12+24*Math.cos(a), 24*Math.sin(a)); c.stroke(); c.restore();
    const lx = vert ? x+22 : x, ly = vert ? y : y-22; c.save(); c.fillStyle = open>0.5 ? C.ok : C.fault; c.beginPath(); c.arc(lx,ly,4.5,0,TAU); c.fill(); c.restore();
    this.text(vert? x-26 : x, vert? y : y+22, label, {font:`600 10px ${MONO}`, col:C.muted}); },
  ct(x,y,label='CT',vert=false){ const c=this.c; c.save(); c.strokeStyle=C.ink; c.lineWidth=1.8; c.beginPath(); c.arc(x,y,8,0,TAU); c.stroke(); c.restore();
    this.text(vert? x+24 : x, vert? y : y-20, label, {font:`600 10px ${MONO}`, col:C.muted}); },
  zct(x,y,label='ZCT',vert=false){ const c=this.c; c.save(); c.strokeStyle=C.ink; c.lineWidth=1.6; c.beginPath(); c.ellipse(x,y, vert?16:8, vert?8:16, 0,0,TAU); c.stroke();
    c.setLineDash([2,3]); c.beginPath(); c.ellipse(x,y, vert?20:11, vert?11:20,0,0,TAU); c.stroke(); c.restore();
    this.text(vert? x+34 : x, vert? y : y-28, label, {font:`600 10px ${MONO}`, col:C.muted}); },
  vt(x,y,label='VT',down=true){ const d=down?1:-1; this.line([[x,y],[x,y+16*d]], C.ink, 1.8); const c=this.c; c.save(); c.strokeStyle=C.ink; c.lineWidth=1.8;
    c.beginPath(); c.arc(x,y+23*d,7,0,TAU); c.stroke(); c.beginPath(); c.arc(x,y+33*d,7,0,TAU); c.stroke(); c.restore();
    this.text(x+20,y+28*d,label,{font:`600 10px ${MONO}`, col:C.muted, al:'left'}); },
  src(x,y,label='系統',on=true){ const c=this.c; c.save(); c.fillStyle=C.surface; c.strokeStyle=on?C.ink:C.muted; c.lineWidth=2; c.beginPath(); c.arc(x,y,17,0,TAU); c.fill(); c.stroke();
    c.beginPath(); for(let i=0;i<=20;i++){ const xx=x-10+i, yy=y-5*Math.sin((i/20)*TAU + (on?this.t*8:0)); i?c.lineTo(xx,yy):c.moveTo(xx,yy);} c.stroke(); c.restore();
    this.text(x,y+29,label,{font:`600 11px ${SANS}`, col:C.muted}); },
  gen(x,y,label='G',spin=1,sub=''){ const c=this.c; this.acc['rot'+label+x] = (this.acc['rot'+label+x]||0) + spin*this.dt*6; const r=this.acc['rot'+label+x];
    c.save(); c.fillStyle=C.surface; c.strokeStyle=spin>0.05?C.ink:C.muted; c.lineWidth=2; c.beginPath(); c.arc(x,y,17,0,TAU); c.fill(); c.stroke();
    c.lineWidth=1.4; for(let k=0;k<3;k++){ const a=r+k*TAU/3; c.beginPath(); c.moveTo(x+11*Math.cos(a),y+11*Math.sin(a)); c.lineTo(x+16*Math.cos(a),y+16*Math.sin(a)); c.stroke(); } c.restore();
    this.text(x,y+1,'G',{font:`700 13px ${MONO}`, col: spin>0.05?C.ink:C.muted}); if(sub) this.text(x,y+29,sub,{font:`600 11px ${SANS}`, col:C.muted}); },
  trafo(x,y,vert=false){ const c=this.c; c.save(); c.strokeStyle=C.ink; c.lineWidth=2; c.fillStyle=C.sunk; const dx=vert?0:8, dy=vert?8:0;
    c.beginPath(); c.arc(x-dx,y-dy,12,0,TAU); c.fill(); c.stroke(); c.beginPath(); c.arc(x+dx,y+dy,12,0,TAU); c.stroke(); c.restore(); },
  load(x,y,label='負荷',on=true){ const c=this.c; c.save(); c.fillStyle=on?C.ink:C.rule; c.beginPath(); c.moveTo(x-9,y); c.lineTo(x+9,y); c.lineTo(x,y+14); c.closePath(); c.fill(); c.restore();
    this.text(x,y+26,label,{font:`600 11px ${SANS}`, col:on?C.ink:C.muted}); if(!on) this.tag(x,y+42,'停電',C.fault); },
  tag(x,y,str,col){ const c=this.c; c.save(); c.font=`700 10px ${SANS}`; const w=c.measureText(str).width+10; c.fillStyle=col; c.fillRect(x-w/2,y-8,w,16); c.fillStyle='#fff'; c.textAlign='center'; c.textBaseline='middle'; c.fillText(str,x,y+0.5); c.restore(); },
  /* 給電中か停電かで線を描き分ける */
  feed(pts, alive=true){ if(alive) this.line(pts, C.ink, 2.5); else this.line(pts, rgba(C.muted,0.6), 2.5, [7,5]); },
  earth(x,y){ const c=this.c; c.save(); c.strokeStyle=C.ink; c.lineWidth=1.8; c.beginPath(); c.moveTo(x,y); c.lineTo(x,y+8); [10,6,2].forEach((w,i)=>{c.moveTo(x-w,y+8+i*4); c.lineTo(x+w,y+8+i*4);}); c.stroke(); c.restore(); },
  /* 事故点: 稲妻とアーク光 */
  fault(x,y,on,ground=false){ if(!on) return; const c=this.c; const fl = REDUCED ? 1 : 0.6+0.4*Math.random();
    c.save(); const g=c.createRadialGradient(x,y,2,x,y,30); g.addColorStop(0,rgba(C.fault,0.55*fl)); g.addColorStop(1,rgba(C.fault,0)); c.fillStyle=g; c.beginPath(); c.arc(x,y,30,0,TAU); c.fill();
    c.strokeStyle=C.fault; c.lineWidth=2.6; c.lineJoin='round'; c.beginPath(); const j=()=>REDUCED?0:(Math.random()-0.5)*3;
    c.moveTo(x-2+j(),y-16); c.lineTo(x+6+j(),y-3); c.lineTo(x-3+j(),y); c.lineTo(x+5+j(),y+14); c.stroke(); c.restore();
    if(ground){ this.line([[x+5,y+14],[x+5,y+22]], C.fault, 1.8); this.earth(x+5,y+22); } },
  zone(x,y,w,h,label){ const c=this.c; c.save(); c.strokeStyle=C.muted; c.setLineDash([5,4]); c.lineWidth=1.2; c.strokeRect(x,y,w,h); c.restore(); if(label) this.text(x+6,y+10,label,{al:'left',font:`600 10px ${SANS}`,col:C.muted}); },
  /* 継電器箱: 検出中は琥珀に脈動、動作で動作表示(ターゲット)が落ちる */
  relay(x,y,ab,no,st, w=70){ const c=this.c, h=36; const pk = st.pick && !st.tripped; c.save();
    if (pk){ const p=0.5+0.5*Math.sin(this.t*18); c.strokeStyle=rgba(C.amber,0.35+0.4*p); c.lineWidth=7; c.strokeRect(x-w/2-3,y-h/2-3,w+6,h+6); }
    c.fillStyle=C.surface; c.strokeStyle = st.tripped?C.target:(pk?C.amber:C.ink); c.lineWidth=2; c.fillRect(x-w/2,y-h/2,w,h); c.strokeRect(x-w/2,y-h/2,w,h);
    c.fillStyle=C.ink; c.font=`700 13px ${MONO}`; c.textAlign='center'; c.textBaseline='middle'; c.fillText(ab,x-6,y-5); c.font=`600 10px ${MONO}`; c.fillStyle=C.muted; c.fillText(no,x-6,y+10);
    const fx=x+w/2-12, f=st.flag||0; c.fillStyle=C.sunk; c.fillRect(fx-6,y-h/2+5,12,h-10);
    if(f>0){ c.fillStyle=C.target; c.fillRect(fx-6,y-h/2+5,12,(h-10)*f); }
    c.restore(); },
  /* 信号線と、その上を走るパルス */
  wire(pts, col=C.muted){ this.line(pts, col, 1.2, [3,3]); },
  pulse(pts, prog, col=C.target){ if(prog<=0||prog>=1) return; const p=this.at(pts, this.len(pts)*prog); const c=this.c; c.save(); c.fillStyle=col; c.shadowColor=col; c.shadowBlur=10; c.beginPath(); c.arc(p[0],p[1],4.5,0,TAU); c.fill(); c.restore(); },
  sense(id, pts, active, col=C.amber){ this.wire(pts, active?col:C.muted); if(!active) return; const L=this.len(pts); let a=((this.acc[id]||0)+this.dt*90)%L; this.acc[id]=a; const p=this.at(pts,a); const c=this.c; c.save(); c.fillStyle=col; c.beginPath(); c.arc(p[0],p[1],2.6,0,TAU); c.fill(); c.restore(); },
  spot(x,y,a){ if(a<=0.01) return; const c=this.c; const g=c.createRadialGradient(x,y,40,x,y,330); g.addColorStop(0,rgba(C.sunk,0)); g.addColorStop(0.25,rgba(C.sunk,0.15*a)); g.addColorStop(1,rgba(C.sunk,0.72*a)); c.save(); c.fillStyle=g; c.fillRect(0,0,720,360); c.restore();
    const p=0.5+0.5*Math.sin(performance.now()/180); c.save(); c.strokeStyle=rgba(C.target,0.35+0.35*p); c.lineWidth=2; c.beginPath(); c.arc(x,y,24+5*p,0,TAU); c.stroke(); c.restore(); },
  callout(x,y,str,a,wait,dir){ if(a<=0.01||!str) return; const c=this.c; c.save(); c.globalAlpha=a; c.font=`700 13px ${SANS}`;
    const maxW=290, lines=[]; let cur=''; for(const ch of str){ if(ch==='\n'){ lines.push(cur); cur=''; continue; } if(c.measureText(cur+ch).width>maxW){ lines.push(cur); cur=ch; } else cur+=ch; } if(cur) lines.push(cur);
    const w=Math.min(maxW,Math.max(...lines.map(l=>c.measureText(l).width)))+24, h=lines.length*19+16;
    const W=c.W||720, Hh=c.H||360, below = dir ? dir==='down' : y<Hh*0.47; let bx=clamp(x-w/2,8,W-8-w), by= below ? y+44 : y-44-h; by=clamp(by,6,Hh-6-h);
    c.strokeStyle=C.ink; c.lineWidth=1.4; c.beginPath(); c.moveTo(x,y+(below?14:-14)); c.lineTo(clamp(x,bx+12,bx+w-12), below?by:by+h); c.stroke();
    c.fillStyle=C.ink; c.beginPath(); c.arc(x,y,3.5,0,TAU); c.fill();
    c.fillStyle=C.surface; c.strokeStyle=C.ink; c.lineWidth=1.6; c.beginPath(); c.roundRect(bx,by,w,h,4); c.fill(); c.stroke();
    c.fillStyle=C.target; c.fillRect(bx,by,4,h);
    c.fillStyle=C.ink; c.textAlign='left'; c.textBaseline='top'; lines.forEach((l,i)=>c.fillText(l,bx+14,by+9+i*19));
    if(wait>0){ c.strokeStyle=C.target; c.lineWidth=2.5; c.beginPath(); c.arc(bx+w-12,by+12,6,-Math.PI/2,-Math.PI/2+TAU*wait); c.stroke(); }
    c.restore(); },
  trip(pts, st){ this.wire(pts, st.tripped?C.target:C.muted); if(st.tripped) this.pulse(pts, st.tripAnim<1?st.tripAnim:2); if(st.tripped && st.tripAnim<1) this.text(this.at(pts,this.len(pts)/2)[0], this.at(pts,this.len(pts)/2)[1]-10,'トリップ',{col:C.target,font:`700 11px ${SANS}`}); },
};

/* ===== 特性図の部品 (480×400) ===== */
const H = {
  frame(c, b, xr, yr, o={}){
    const lx=o.logx, ly=o.logy; const tx=v=>lx?Math.log10(v):v, ty=v=>ly?Math.log10(v):v;
    const X=v=>b.x+(tx(v)-tx(xr[0]))/(tx(xr[1])-tx(xr[0]))*b.w, Y=v=>b.y+b.h-(ty(v)-ty(yr[0]))/(ty(yr[1])-ty(yr[0]))*b.h;
    c.save(); c.strokeStyle=rgba(C.muted,0.22); c.lineWidth=1; c.font=`500 10px ${MONO}`; c.fillStyle=C.muted;
    (o.xt||[]).forEach(v=>{ c.beginPath(); c.moveTo(X(v),b.y); c.lineTo(X(v),b.y+b.h); c.stroke(); c.textAlign='center'; c.textBaseline='top'; c.fillText(o.xf?o.xf(v):v, X(v), b.y+b.h+5); });
    (o.yt||[]).forEach(v=>{ c.beginPath(); c.moveTo(b.x,Y(v)); c.lineTo(b.x+b.w,Y(v)); c.stroke(); c.textAlign='right'; c.textBaseline='middle'; c.fillText(o.yf?o.yf(v):v, b.x-5, Y(v)); });
    c.strokeStyle=C.ink; c.lineWidth=1.2; c.strokeRect(b.x,b.y,b.w,b.h);
    c.font=`600 11px ${SANS}`; c.fillStyle=C.muted; if(o.xl){ c.textAlign='right'; c.textBaseline='top'; c.fillText(o.xl,b.x+b.w,b.y+b.h+20); }
    if(o.yl){ c.textAlign='left'; c.textBaseline='bottom'; c.fillText(o.yl,b.x-2,b.y-6); } c.restore(); return {X,Y};
  },
  arrow(c,x1,y1,x2,y2,col,w=2.5,head=9){ const a=Math.atan2(y2-y1,x2-x1), L=Math.hypot(x2-x1,y2-y1); if(L<1) return; c.save(); c.strokeStyle=col; c.fillStyle=col; c.lineWidth=w; c.lineCap='round';
    c.beginPath(); c.moveTo(x1,y1); c.lineTo(x2-Math.cos(a)*head*0.6,y2-Math.sin(a)*head*0.6); c.stroke();
    c.beginPath(); c.moveTo(x2,y2); c.lineTo(x2-head*Math.cos(a-0.4),y2-head*Math.sin(a-0.4)); c.lineTo(x2-head*Math.cos(a+0.4),y2-head*Math.sin(a+0.4)); c.closePath(); c.fill(); c.restore(); },
  /* 角度は数学座標（反時計回り正）。画面の y は下向きなので符号を反転 */
  phasor(c,cx,cy,ang,len,col,label,w=2.5){ const x=cx+len*Math.cos(ang), y=cy-len*Math.sin(ang); this.arrow(c,cx,cy,x,y,col,w);
    if(label){ c.save(); c.fillStyle=col; c.font=`700 12px ${MONO}`; c.textAlign='center'; c.textBaseline='middle'; c.fillText(label, cx+(len+14)*Math.cos(ang), cy-(len+14)*Math.sin(ang)); c.restore(); } return [x,y]; },
  sector(c,cx,cy,r,a1,a2,col){ c.save(); c.fillStyle=col; c.beginPath(); c.moveTo(cx,cy); c.arc(cx,cy,r,-a1,-a2,true); c.closePath(); c.fill(); c.restore(); },
  text(c,x,y,s,o={}){ c.save(); c.fillStyle=o.col||C.ink; c.font=o.font||`600 12px ${SANS}`; c.textAlign=o.al||'center'; c.textBaseline=o.base||'middle'; c.fillText(s,x,y); c.restore(); },
  dot(c,x,y,col,r=6,ring=true){ c.save(); if(ring){ c.strokeStyle=rgba(col,0.35); c.lineWidth=6; c.beginPath(); c.arc(x,y,r+4,0,TAU); c.stroke(); } c.fillStyle=col; c.beginPath(); c.arc(x,y,r,0,TAU); c.fill(); c.restore(); },
  /* アナログ指示計（針がふれる） */
  dial(c,cx,cy,r,lo,hi,val,ticks,o={}){ const a0=Math.PI*1.15, a1=-Math.PI*0.15; const A=v=>a0+(clamp(v,lo,hi)-lo)/(hi-lo)*(a1-a0);
    c.save(); c.lineWidth=10; (o.bands||[]).forEach(bd=>{ c.strokeStyle=bd.col; c.beginPath(); c.arc(cx,cy,r-6,-A(bd.from),-A(bd.to), A(bd.to)<A(bd.from)?false:true); c.stroke(); });
    c.strokeStyle=C.ink; c.lineWidth=1.5; c.beginPath(); c.arc(cx,cy,r,-a0,-a1); c.stroke();
    c.font=`500 11px ${MONO}`; c.fillStyle=C.muted; c.textAlign='center'; c.textBaseline='middle';
    ticks.forEach(v=>{ const a=A(v); c.beginPath(); c.moveTo(cx+r*Math.cos(a),cy-r*Math.sin(a)); c.lineTo(cx+(r-9)*Math.cos(a),cy-(r-9)*Math.sin(a)); c.stroke(); c.fillText(o.tf?o.tf(v):v, cx+(r+15)*Math.cos(a), cy-(r+15)*Math.sin(a)); });
    const a=A(val); c.strokeStyle=o.needle||C.fault; c.lineWidth=2.5; c.lineCap='round'; c.beginPath(); c.moveTo(cx-12*Math.cos(a),cy+12*Math.sin(a)); c.lineTo(cx+(r-4)*Math.cos(a),cy-(r-4)*Math.sin(a)); c.stroke();
    c.fillStyle=C.ink; c.beginPath(); c.arc(cx,cy,5,0,TAU); c.fill(); c.restore(); },
  bar(c,x,y,w,h,frac,col,label,val){ c.save(); c.fillStyle=C.sunk; c.fillRect(x,y,w,h); c.fillStyle=col; c.fillRect(x,y,w*clamp(frac,0,1),h); c.restore();
    if(label) this.text(c,x,y-9,label,{al:'left',font:`600 11px ${SANS}`,col:C.muted}); if(val) this.text(c,x+w,y-9,val,{al:'right',font:`700 12px ${MONO}`}); },
};

/* ===== 事故記録（オシログラフ, 480×240）。直近 4 秒（シミュレーション時間） ===== */
const TW = 4, FW = 2.5;   /* 波形は見やすいよう 2.5 Hz に落として描く */
function drawTrend(c, S, cfg){
  c.clearRect(0,0,c.W,c.H);
  const dig=[['検出','p',C.amber],['トリップ','tr',C.target],['遮断器 開','o',C.ok]];
  const b={x:58,y:12,w:c.W-66,h:c.H-12-26-dig.length*17};
  const t1=Math.max(S.t,TW), t0=t1-TW, X=t=>b.x+(t-t0)/TW*b.w;
  const wave=!!cfg.wave, K=wave?Math.SQRT2:1, lo=wave?-cfg.max*K:cfg.min, hi=cfg.max*K, Y=v=>b.y+b.h-(clamp(v,lo,hi)-lo)/(hi-lo)*b.h;
  const ticks = wave ? [lo,0,hi] : (cfg.ticks || [lo,(lo+hi)/2,hi]);
  c.save(); c.font=`500 10px ${MONO}`; c.strokeStyle=rgba(C.muted,0.22); c.lineWidth=1; c.fillStyle=C.muted; c.textAlign='right'; c.textBaseline='middle';
  ticks.forEach(v=>{ c.beginPath(); c.moveTo(b.x,Y(v)); c.lineTo(b.x+b.w,Y(v)); c.stroke(); c.fillText(cfg.tf?cfg.tf(v):(+v.toFixed(2)), b.x-5, Y(v)); });
  c.strokeStyle=C.ink; c.strokeRect(b.x,b.y,b.w,b.h);
  const yb=b.y+b.h+8; c.textAlign='center'; c.textBaseline='top';
  for(let k=Math.ceil(t0);k<=t1;k++){ c.strokeStyle=rgba(C.muted,0.18); c.beginPath(); c.moveTo(X(k),b.y); c.lineTo(X(k),yb+dig.length*17); c.stroke(); c.fillStyle=C.muted; c.fillText(k+'s', X(k), yb+dig.length*17+3); }
  (cfg.th||[]).forEach((th,ti)=>{ const col=th.col||C.target; c.strokeStyle=col; c.setLineDash([6,4]); c.lineWidth=1.3;
    (wave?[th.v*K,-th.v*K]:[th.v]).forEach(v=>{ c.beginPath(); c.moveTo(b.x,Y(v)); c.lineTo(b.x+b.w,Y(v)); c.stroke(); }); c.setLineDash([]);
    c.fillStyle=col; c.font=`600 10px ${SANS}`; c.textAlign='left'; c.textBaseline='bottom'; c.fillText(th.label+(wave?'（波高値）':''), b.x+4+ti*120, Y(th.v*K)-2); });
  S.marks.forEach(m=>{ if(m.t<t0) return; const col=m.k==='trip'?C.target:C.fault; c.strokeStyle=col; c.lineWidth=1.2; c.setLineDash([2,3]); c.beginPath(); c.moveTo(X(m.t),b.y); c.lineTo(X(m.t),yb+dig.length*17); c.stroke(); c.setLineDash([]);
    c.fillStyle=col; c.font=`700 10px ${SANS}`; c.textAlign='left'; c.textBaseline='top'; c.fillText(m.k==='trip'?'トリップ':'事故', X(m.t)+3, b.y+3); });
  c.save(); c.beginPath(); c.rect(b.x,b.y,b.w,b.h); c.clip();
  (cfg.series||[{col:'s1'}]).forEach((sr,i)=>{ const col=C[sr.col]||sr.col;
    if(wave){ c.strokeStyle=rgba(col,0.35); c.setLineDash([3,3]); c.lineWidth=1; [1,-1].forEach(sg=>{ c.beginPath(); let f=true; for(const h of S.hist){ if(h.t<t0-0.05) continue; const y=Y(sg*K*h.v[i]); f?c.moveTo(X(h.t),y):c.lineTo(X(h.t),y); f=false; } c.stroke(); }); c.setLineDash([]); }
    c.strokeStyle=col; c.lineWidth=wave?1.6:2; c.setLineDash(sr.dash||[]); c.beginPath(); let first=true;
    for(const h of S.hist){ if(h.t<t0-0.05) continue; const v=h.v[i]; if(v==null) continue; const y=Y(wave? K*v*Math.sin(TAU*FW*h.t) : v); first? c.moveTo(X(h.t),y) : c.lineTo(X(h.t),y); first=false; } c.stroke(); c.setLineDash([]); });
  c.restore();
  dig.forEach(([lab,k,col],j)=>{ const y=yb+j*17; c.fillStyle=C.muted; c.font=`600 10px ${SANS}`; c.textAlign='right'; c.textBaseline='middle'; c.fillText(lab,b.x-5,y+6);
    c.strokeStyle=C.rule; c.lineWidth=1; c.beginPath(); c.moveTo(b.x,y+12); c.lineTo(b.x+b.w,y+12); c.stroke();
    c.fillStyle=col; let st=null; for(const h of S.hist){ if(h.t<t0) continue; if(h[k]&&st==null) st=h.t; if(!h[k]&&st!=null){ c.fillRect(X(st),y+2,X(h.t)-X(st),10); st=null; } } if(st!=null) c.fillRect(X(st),y+2,X(S.t)-X(st),10); });
  if((cfg.series||[]).length>1){ let x=b.x+b.w; c.font=`600 10px ${SANS}`; c.textBaseline='top'; c.textAlign='right';
    [...cfg.series].reverse().forEach(sr=>{ c.fillStyle=C[sr.col]||sr.col; c.fillText(sr.label,x,b.y+3); x-=c.measureText(sr.label).width+12; }); }
  c.restore();
}
</script>

<script>
"use strict";
/* ===== 継電器の定義 ===== */
const RELAYS = [];
/* 一次遅れで目標値へ寄せる（電流・電圧がすっと変わる見え方にする） */
/* tau=0 は「そのままの値」。事故電流・V0 のように一瞬で変わる量は、判定にも表示にも同じ生の値を使う */
function sm(S, k, target, tau=0.04){ if(tau<=0){ S.x[k]=target; return target; } const v = S.x[k]; if (v==null || !Number.isFinite(v)) { S.x[k]=target; return target; } let nv = v + (target-v)*(1-Math.exp(-S.dt/tau)); if(Math.abs(target-nv)<=1e-4*Math.max(1,Math.abs(target))) nv=target; S.x[k]=nv; return nv; }
function histAt(S, t, i=0){ const h=S.hist; if(!h.length) return null; if(t<=h[0].t) return h[0].v[i]; let lo=0, hi=h.length-1; while(hi-lo>1){ const m=(lo+hi)>>1; if(h[m].t<t) lo=m; else hi=m; } return h[hi].v[i]; }
/* JIS C 4602 の反限時特性（IEC 60255 と同じ式）。レバー 10 で 300 % 入力なら NI 6.3 s・VI 6.75 s・EI 10 s */
const CURVE = {NI:M=>0.14/(Math.pow(M,0.02)-1), VI:M=>13.5/(M-1), EI:M=>80/(M*M-1)};
const SI = (M, lever, curve='NI')=> M<=1 ? Infinity : CURVE[curve](M) * (lever/10);
const BOX = {x:56, y:26, w:404, h:318};

/* ---------- 1. 過電流継電器 OCR (51) ---------- */
RELAYS.push({
  id:'ocr', no:'51', ab:'OCR', name:'過電流継電器', en:'Over Current Relay', group:'電流の大きさ', fireLabel:'短絡事故を起こす',
  params:[
    {id:'mult', label:'事故電流（整定値の何倍か）', min:1, max:25, step:0.1, value:4, fmt:v=>v.toFixed(1)+' 倍'},
    {id:'curve', label:'限時特性（JIS C 4602）', type:'select', options:[['NI','反限時 NI'],['VI','強反限時 VI'],['EI','超反限時 EI']], value:'NI'},
    {id:'lever', label:'時限レバー', min:1, max:10, step:0.5, value:3, fmt:v=>v.toFixed(1)},
    {id:'inst', label:'瞬時要素の整定', min:6, max:20, step:1, value:12, fmt:v=>v+' 倍'},
  ],
  desc:`<p>一定値以上の電流が流れたときに動作する。電流が大きいほど早く動く<b>反限時</b>の時限要素で過電流を、大電流で即座に動く<b>瞬時要素</b>で短絡電流を検出する。</p>
        <p class="key">右の図の縦線を上る点が「経過時間」。反限時曲線にぶつかった瞬間にトリップする。事故電流を増やすと曲線が低くなり、瞬時要素の整定を超えると一気に 0.04 秒で動く。</p>`,
  meta:[['器具番号','51 <small>交流過電流継電器</small>'],['補助記号','51S 短絡過電流 / 51G 地絡過電流'],['入力','CT 二次電流'],['限時特性','JIS C 4602 <small>NI 0.14/(M^0.02−1)・VI 13.5/(M−1)・EI 80/(M²−1)、× レバー/10</small>'],['整定の例','タップ（整定電流）、時限レバー、瞬時要素']],
  chartTitle:'反限時特性', chartSub:'両対数。点線はほかの特性',
  trend:P=>({min:0, max:Math.max(2, P.mult*1.2), unit:'倍', th:[{v:1,label:'整定値（限時要素）'}, ...(P.inst<P.mult*1.2?[{v:P.inst,label:'瞬時要素',col:C.fault}]:[])], series:[{label:'I/整定',col:'s1'}], wave:true}),
  measure(S,P){
    /* 判定は事故電流そのもの（Ir）で行い、表示だけ滑らかにする */
    const Ir = S.open?0 : S.ev? P.mult : 0.6, I = Ir;
    const inst = Ir>=P.inst, lim = Ir>1.0005, tl = SI(Ir,P.lever,P.curve), pick = lim||inst, delay = inst?0.04:tl;
    return {v:[I], pick, delay, elems:[{pick:lim,delay:tl},{pick:inst,delay:0.04}], I, inst,
      detect: pick ? `I = ${I.toFixed(1)} 倍 ≥ 1` : `I = ${I.toFixed(2)} 倍`,
      readout:[['電流 / 整定値', I.toFixed(2)+' 倍'], ['動作時間', pick?(delay>99?'∞':delay.toFixed(2)+' s'):'—'], ['働く要素', inst?'瞬時要素':(pick?'限時要素':'—')]],
      holdText:'整定値を超えない電流なので動かない'};
  },
  tripText:(S)=>`${S.tripEl===1?'瞬時要素':'限時要素'}が ${S.tTrip.toFixed(2)} s で動作し、遮断器を開放`,
  scene(S,P){ const m=S.m, I=m.I, col = I>1?C.fault:C.live, faultOn=S.ev&&!S.open;
    G.src(60,150); G.line([[77,150],[130,150]]); G.bus(130,105,130,195); G.text(130,92,'母線',{col:C.muted,font:`600 11px ${SANS}`});
    G.line([[130,150],[200,150]]); G.feed([[200,150],[640,150],[640,200]],!S.open); G.load(640,200,'負荷',!S.open);
    G.flow('a',[[77,150],[130,150],[470,150]], I, col);
    G.flow('b',[[470,150],[640,150],[640,196]], faultOn?0.2:(S.open?0:I), C.live);
    if(faultOn) G.flow('f',[[470,150],[470,188]], I*0.9, C.fault);
    G.cb(200,150,S.cb); G.ct(262,150);
    G.fault(470,150,faultOn); if(S.ev) G.text(470,212,'短絡事故点',{col:C.fault,font:`700 11px ${SANS}`});
    G.text(560,135,'配電線',{col:C.muted,font:`600 11px ${SANS}`});
    G.sense('s',[[262,158],[262,232]], m.pick); G.relay(262,252,'OCR','51',S);
    G.trip([[227,252],[200,252],[200,162]], S);
    G.text(262,300, `I = ${I.toFixed(2)} × 整定値`, {font:`700 13px ${MONO}`, col: I>1?C.fault:C.ink});
  },
  chart(c,S,P){ const m=S.m; const f=H.frame(c,BOX,[1,30],[0.02,30],{logx:true,logy:true,xt:[1,2,5,10,20,30],yt:[0.05,0.1,0.2,0.5,1,2,5,10,20],xl:'電流（整定値の倍数）',yl:'動作時間 [s]'});
    c.save(); c.beginPath(); c.rect(BOX.x,BOX.y,BOX.w,BOX.h); c.clip();
    c.strokeStyle=C.target; c.lineWidth=2.5; c.beginPath(); let first=true;
    ['NI','VI','EI'].filter(k=>k!==P.curve).forEach(k=>{ c.save(); c.strokeStyle=rgba(C.muted,0.45); c.lineWidth=1.2; c.setLineDash([4,3]); c.beginPath(); let f0=true; for(let M=1.02; M<=30; M*=1.03){ const t=SI(M,P.lever,k); if(t>30) continue; f0?c.moveTo(f.X(M),f.Y(t)):c.lineTo(f.X(M),f.Y(t)); f0=false; } c.stroke(); c.fillStyle=C.muted; c.font=`600 10px ${MONO}`; c.fillText(k, f.X(25)+2, f.Y(clamp(SI(25,P.lever,k),0.02,30))-4); c.restore(); }); c.beginPath();
    for(let M=1.02; M<=P.inst; M*=1.02){ const t=SI(M,P.lever,P.curve); if(t>30) continue; const x=f.X(M), y=f.Y(t); first?c.moveTo(x,y):c.lineTo(x,y); first=false; }
    c.lineTo(f.X(P.inst), f.Y(SI(P.inst,P.lever,P.curve))); c.lineTo(f.X(P.inst), f.Y(0.04)); c.lineTo(f.X(30), f.Y(0.04)); c.stroke();
    c.setLineDash([4,4]); c.strokeStyle=C.muted; c.lineWidth=1; c.beginPath(); c.moveTo(f.X(1.0),BOX.y); c.lineTo(f.X(1.0),BOX.y+BOX.h); c.stroke(); c.setLineDash([]);
    if (m.I>1.0005){ const M=Math.min(m.I,29.9), x=f.X(M), td=m.delay; c.strokeStyle=rgba(C.amber,0.8); c.lineWidth=2; c.beginPath(); c.moveTo(x,BOX.y+BOX.h); c.lineTo(x,f.Y(clamp(td,0.02,30))); c.stroke();
      const el = S.tripped ? td : S.prog*td; H.dot(c,x,f.Y(clamp(el,0.02,30)), S.tripped?C.target:C.amber, 5);
      if(S.tripped) H.text(c,x+8,f.Y(clamp(td,0.02,30))-14,`トリップ ${td.toFixed(2)} s`,{al:'left',col:C.target,font:`700 12px ${SANS}`});
      else H.text(c,x+8,f.Y(clamp(el,0.02,30)),`経過 ${el.toFixed(2)} s`,{al:'left',col:C.amber,font:`700 11px ${MONO}`}); }
    c.restore();
    H.text(c,f.X(1.05),BOX.y+12,'整定値',{al:'left',col:C.muted,font:`600 10px ${SANS}`});
    H.text(c,f.X(P.inst)+4,f.Y(0.04)-10,'瞬時要素',{al:'left',col:C.target,font:`600 10px ${SANS}`});
    H.text(c,f.X(1.6),f.Y(clamp(SI(1.6,P.lever,P.curve),0.03,20))-8,'限時要素',{al:'left',col:C.target,font:`600 10px ${SANS}`});
  },
});

/* ---------- 2. 地絡過電流継電器 OCGR (51G) ---------- */
RELAYS.push({
  id:'ocgr', no:'51G', ab:'OCGR', name:'地絡過電流継電器', en:'Over Current Grounding Relay', group:'零相電流の大きさ', fireLabel:'地絡事故を起こす',
  params:[
    {id:'scen', label:'事故の場所', type:'select', options:[['in','自構内のケーブルで地絡'],['out','他の需要家で地絡（もらい事故）']], value:'in', reset:true},
    {id:'len', label:'構内ケーブルのこう長', min:0.05, max:1, step:0.05, value:0.1, fmt:v=>v.toFixed(2)+' km'},
    {id:'set', label:'零相電流の整定値', min:0.1, max:0.6, step:0.05, value:0.2, fmt:v=>v.toFixed(2)+' A'},
  ],
  desc:`<p>一定値以上の地絡電流が流れたときに動作する。零相変流器（ZCT）は 3 相の電線をまとめて通し、3 相電流の和（残留電流 = 3I0、つまり地絡電流）を測る。平常時は 3 相が打ち消し合ってほぼ 0 になる。整定値（例 0.2 A）は一次側に換算した値で、現場ではこの量を「零相電流 I0」と呼ぶことが多い。</p>
        <p class="key">ケーブルのこう長が長く対地静電容量が大きい電路では、よその地絡でも自分のケーブルの充電電流が ZCT を通る（6.6 kV・60 Hz・1 相 0.30 μF/km・完全地絡で約 1.3 A/km の目安）。「他の需要家で地絡」にしてこう長を伸ばすと、整定値を超えて不要動作する。こういう電路には地絡方向継電器（DGR）が向いている。</p>`,
  meta:[['器具番号','51G <small>地絡過電流（GR とも呼ぶ）</small>'],['入力','ZCT（3 相電流の和を一次換算）'],['整定の例','0.2 A・0.2 s'],['地絡の表記','日米 Ground / 欧州 Earth']],
  chartTitle:'ZCT の中の 3 相電流', chartSub:'Ia + Ib + Ic = 3I0（ZCT が測る量）',
  trend:P=>{ const mx = P.scen==='in' ? 5 : Math.max(0.6, P.set*2.5, 1.3*P.len*1.2); return {min:0,max:mx,unit:'A',th:[{v:P.set,label:'整定値'}],series:[{label:'I0',col:'s1'}],tf:v=>v.toFixed(1),wave:true}; },
  measure(S,P){
    const chg = 1.3*P.len, tgt = (!S.ev||S.open) ? 0.004 : (P.scen==='in' ? 4.0 : chg);
    const I0 = sm(S,'I0',tgt,0), pick = I0>=P.set;
    return {v:[I0], pick, delay:0.2, should:P.scen==='in', I0, chg,
      detect: pick?`I0 = ${I0.toFixed(2)} A ≥ ${P.set} A`:`I0 = ${I0.toFixed(3)} A`,
      readout:[['ZCT の検出値（3I0）',I0.toFixed(3)+' A'],['構内ケーブルの充電電流',chg.toFixed(2)+' A'],['整定値',P.set.toFixed(2)+' A']],
      holdText: P.scen==='out' ? 'よその地絡。ZCT を通る充電電流が整定値に届かないので動かない（正しい）' : '整定値に届かない'};
  },
  misText:'もらい事故で不要動作。自構内ケーブルの充電電流が ZCT を通って整定値を超えた。DGR（67G）なら向きで見分けられる',
  tripText:(S)=>`構内の地絡を ${S.tTrip.toFixed(2)} s で検出し、受電遮断器を開放`,
  scene(S,P){ const m=S.m, on=S.ev&&!S.open, inF=P.scen==='in';
    G.src(60,110,'配電用変電所'); G.line([[77,110],[680,110]]); G.text(600,96,'高圧配電線',{col:C.muted,font:`600 11px ${SANS}`});
    G.line([[250,110],[250,215]]); G.feed([[250,215],[250,300]],!S.open); G.line([[520,110],[520,262]]); G.load(520,262,'他の需要家'); G.load(250,300,'自構内', !(S.open));
    G.flow('L',[[77,110],[250,110],[520,110]],0.7,C.live); G.flow('L2',[[520,110],[520,258]],0.4,C.live);
    if(!S.open) G.flow('L1',[[250,110],[250,296]],0.35,C.live);
    G.zct(250,165,'ZCT',true); G.cb(250,215,S.cb,'VCB',true);
    G.text(214,262,'構内ケーブル',{al:'right',col:C.muted,font:`600 11px ${SANS}`});
    /* 対地静電容量 */
    [[250,248],[520,170]].forEach(([x,y])=>{ G.line([[x,y],[x+28,y]],C.muted,1.2); G.line([[x+28,y-7],[x+28,y+7]],C.muted,2); G.line([[x+33,y-7],[x+33,y+7]],C.muted,2); G.line([[x+33,y],[x+44,y],[x+44,y+8]],C.muted,1.2); G.earth(x+44,y+8); });
    G.text(298,236,'対地静電容量',{al:'left',col:C.muted,font:`600 10px ${SANS}`});
    G.line([[40,342],[690,342]],C.rule,1.5,[8,5]); G.text(46,330,'大地',{al:'left',col:C.muted,font:`600 10px ${SANS}`});
    if (on && inF){ G.fault(250,282,true,true); G.flow('g',[[77,110],[250,110],[250,282]], m.I0*0.7, C.fault); G.flow('ge',[[255,330],[255,342],[520,342],[564,342],[564,186]], m.I0*0.5, C.amber); G.text(330,300,'地絡点',{col:C.fault,font:`700 11px ${SANS}`}); }
    if (on && !inF){ G.fault(520,220,true,true); G.flow('cap',[[278,248],[250,248],[250,110],[520,110],[520,220]], m.chg*1.6+0.3, C.amber);
      G.flow('cape',[[525,250],[525,342],[294,342],[294,264]], m.chg*1.6+0.3, C.amber);
      G.text(600,224,'地絡点（他の需要家）',{col:C.fault,font:`700 11px ${SANS}`}); G.text(395,128,'充電電流が ZCT を通る',{col:C.amber,font:`700 11px ${SANS}`}); }
    G.sense('s',[[270,165],[330,165]], m.pick); G.relay(366,165,'OCGR','51G',S,76);
    G.trip([[366,183],[366,215],[262,215]], S);
    G.text(366,140,`I0 = ${m.I0.toFixed(2)} A`,{font:`700 12px ${MONO}`, col:m.pick?C.fault:C.ink});
  },
  chart(c,S,P){ const m=S.m, th=OPT.rot?G.t*1.4:0, sc=78; const cx=240, cy=196;
    const gapL = 110*clamp(m.I0/(P.set*3),0,1), ga = th+Math.PI/2;   /* 3I0 を表示用に縮めた長さ */
    const vec=[[sc*Math.cos(th),sc*Math.sin(th)],[sc*Math.cos(th-TAU/3),sc*Math.sin(th-TAU/3)],[sc*Math.cos(th+TAU/3)+gapL*Math.cos(ga),sc*Math.sin(th+TAU/3)+gapL*Math.sin(ga)]];
    const pts=[[0,0]]; vec.forEach(v=>{ const p=pts[pts.length-1]; pts.push([p[0]+v[0],p[1]+v[1]]); });
    const mx=(pts[0][0]+pts[1][0]+pts[2][0])/3, my=(pts[0][1]+pts[1][1]+pts[2][1])/3; const P0=pts.map(p=>[cx+p[0]-mx, cy-(p[1]-my)]);
    c.save(); c.strokeStyle=rgba(C.target,0.7); c.setLineDash([4,4]); c.lineWidth=1.3; c.beginPath(); c.arc(P0[0][0],P0[0][1],110/3,0,TAU); c.stroke(); c.restore();
    H.text(c,P0[0][0],P0[0][1]+110/3+12,'整定円',{col:C.target,font:`600 10px ${SANS}`});
    const cols=[C.s1,C.s2,C.s3], lab=['Ia','Ib','Ic'];
    for(let i=0;i<3;i++){ H.arrow(c,P0[i][0],P0[i][1],P0[i+1][0],P0[i+1][1],cols[i],2.6); H.text(c,(P0[i][0]+P0[i+1][0])/2+10,(P0[i][1]+P0[i+1][1])/2-10,lab[i],{col:cols[i],font:`700 12px ${MONO}`}); }
    if (gapL>3){ H.arrow(c,P0[0][0],P0[0][1],P0[3][0],P0[3][1],C.fault,3); H.text(c,(P0[0][0]+P0[3][0])/2-16,(P0[0][1]+P0[3][1])/2+12,'3I0',{col:C.fault,font:`700 13px ${MONO}`}); }
    H.text(c,20,24, gapL>3 ? '3 相の和が閉じない → 零相電流が出る' : '3 相の和は 0（三角形が閉じる）',{al:'left',font:`700 13px ${SANS}`, col:gapL>3?C.fault:C.ink});
    H.text(c,20,362, OPT.rot?'ベクトルは 60 Hz で一緒に回る。形（和）は変わらない':'Ia を横向きに止めて描いている（実際は全部が 60 Hz で一緒に回る）',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
    H.text(c,20,380,'3 相の和（赤）の先端が整定円の外に出ると動作。円の半径が整定値',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
  },
});

/* ---------- 3. 過電圧継電器 OVR (59) ---------- */
RELAYS.push({
  id:'ovr', no:'59', ab:'OVR', name:'過電圧継電器', en:'Over Voltage Relay', group:'電圧の大きさ', fireLabel:'発電機の電圧を暴走させる',
  steps:['平常','電圧上昇','検出','時限計測','トリップ指令','発電機を切離し'],
  params:[
    {id:'rise', label:'上昇後の電圧', min:100, max:140, step:1, value:125, fmt:v=>v+' %'},
    {id:'set', label:'整定値', min:105, max:130, step:1, value:115, fmt:v=>v+' %'},
    {id:'delay', label:'動作時間（定限時）', min:0.3, max:3, step:0.1, value:1.0, fmt:v=>v.toFixed(1)+' s'},
  ],
  desc:`<p>予定値を超える電圧が回路に加わったときに動作する。発電機の故障（自動電圧調整器の暴走など）による過電圧から機器を守る。電圧に厳しい需要家では買電回路に使うこともある。</p>
        <p class="key">右の波形は母線の 3 相電圧。振幅が整定ラインを超えた状態が動作時間だけ続くと、発電機の遮断器を開く。短時間だけの上昇なら動かない。</p>`,
  meta:[['器具番号','59 <small>交流過電圧継電器</small>'],['入力','VT 二次電圧'],['整定の例','110〜120 %・定限時'],['用途','発電機保護、買電回路']],
  chartTitle:'母線の 3 相電圧', chartSub:'流れる波形（振幅 = 電圧の大きさ）',
  trend:P=>({min:80,max:150,unit:'%',th:[{v:P.set,label:'整定値'}],series:[{label:'V',col:'s1'}],ticks:[80,100,120,140],tf:v=>v+'%'}),
  measure(S,P){ const V=sm(S,'V', (S.ev&&!S.open)?P.rise:100, 0.25), pick=V>=P.set;
    return {v:[V], pick, delay:P.delay, should:P.rise>=P.set, V, detect: pick?`V = ${V.toFixed(0)}% ≥ ${P.set}%`:`V = ${V.toFixed(1)}%`,
      readout:[['母線電圧',V.toFixed(1)+' %'],['整定値',P.set+' %'],['動作時間',P.delay.toFixed(1)+' s']], holdText:'整定値まで上がらないので動かない'}; },
  tripText:(S)=>`${S.tTrip.toFixed(2)} s で動作し、発電機の遮断器（52G）を開放。母線は系統の電圧に戻る`,
  scene(S,P){ const m=S.m, V=m.V, hot=V>=P.set;
    G.src(60,180); G.line([[77,180],[260,180]]); G.cb(160,180,0,'52R');
    G.bus(260,90,260,290,true); if(hot){ G.c.save(); G.c.strokeStyle=rgba(C.fault,0.35+0.25*Math.sin(G.t*20)); G.c.lineWidth=14; G.c.beginPath(); G.c.moveTo(260,90); G.c.lineTo(260,290); G.c.stroke(); G.c.restore(); }
    G.text(240,76,'母線',{col:C.muted,font:`600 11px ${SANS}`});
    G.line([[260,110],[600,110]]); G.gen(620,110,'G', S.open?0.4:1, '発電機'); G.cb(470,110,S.cb,'52G');
    G.line([[260,270],[600,270],[600,290]]); G.load(600,290,'負荷');
    G.flow('g',[[603,110],[260,110]], S.open?0:0.9, hot?C.fault:C.live); G.flow('s',[[77,180],[260,180]], S.open?0.9:0.2, C.live); G.flow('l',[[260,270],[600,270],[600,286]],1,C.live);
    G.vt(260,290,'VT');
    G.sense('s1',[[270,318],[330,318],[330,190],[433,190]], m.pick); G.relay(470,190,'OVR','59',S);
    G.trip([[470,172],[470,124]], S);
    G.text(300,226,`V = ${V.toFixed(0)} %`,{al:'left',font:`700 15px ${MONO}`, col:hot?C.fault:C.ink});
    if(S.ev&&!S.open) G.text(620,150,'AVR 故障',{col:C.fault,font:`700 11px ${SANS}`});
  },
  chart(c,S,P){ const b=BOX, Y=v=>b.y+b.h/2 - v/160*(b.h/2), span=1.2;
    H.frame(c,b,[0,1],[-160,160],{yt:[-150,-100,-50,0,50,100,150],yf:v=>v+'%',xl:'時間 →',yl:'瞬時電圧（定格の %）'});
    c.save(); c.beginPath(); c.rect(b.x,b.y,b.w,b.h); c.clip();
    [P.set,-P.set].forEach(v=>{ c.strokeStyle=C.target; c.setLineDash([6,4]); c.lineWidth=1.4; c.beginPath(); c.moveTo(b.x,Y(v)); c.lineTo(b.x+b.w,Y(v)); c.stroke(); });
    c.setLineDash([]); [C.s1,C.s2,C.s3].forEach((col,k)=>{ c.strokeStyle=col; c.lineWidth=2; c.beginPath();
      for(let px=0;px<=b.w;px+=2){ const tt=S.t-(1-px/b.w)*span; const A=histAt(S,tt,0) ?? 100; const y=Y(A*Math.sin(TAU*3.2*tt - k*TAU/3)); px?c.lineTo(b.x+px,y):c.moveTo(b.x+px,y);} c.stroke(); });
    c.restore(); H.text(c,b.x+b.w-6,Y(P.set)-10,'整定値',{al:'right',col:C.target,font:`600 10px ${SANS}`});
  },
});

/* ---------- 4. 地絡過電圧継電器 OVGR (64) ---------- */
RELAYS.push({
  id:'ovgr', no:'64', ab:'OVGR', name:'地絡過電圧継電器', en:'Over Voltage Grounding Relay', group:'零相電圧の大きさ', fireLabel:'地絡事故を起こす',
  params:[
    {id:'fdr', label:'地絡するフィーダ', type:'select', options:[['0','F1'],['1','F2'],['2','F3']], value:'1', reset:true},
    {id:'rf', label:'地絡抵抗', min:0, max:40, step:0.5, value:0, fmt:v=>v.toFixed(1)+' kΩ'},
    {id:'set', label:'整定値（完全地絡時を 100 %）', min:5, max:30, step:1, value:10, fmt:v=>v+' %'},
  ],
  desc:`<p>配電線の地絡事故で発生する零相電圧 V0 を検出して動作する。V0 は GPT（接地形計器用変圧器）の開放三角（オープンデルタ）電圧や、ZPD（コンデンサ形の零相電圧検出装置）で取り出す。V0 は母線につながる全フィーダに共通で現れるので、<b>どのフィーダで地絡したかは分からない</b>。</p>
        <p class="key">資料にあるとおり、OVGR は単体で使うことはまれで、受電設備や変電所では DGR と組み合わせて事故フィーダだけを切る。一方、分散型電源の系統連系では「系統側の地絡で発電設備を解列する」目的で単独でも使う（目的が違う）。その場合、動作感度と動作時限の整定が系統側の保護リレーと協調していない例が見られる。この図は、V0 だけで受電遮断器を切ると選択性がないことを示す例。</p>`,
  meta:[['器具番号','64 <small>地絡過電圧継電器</small>'],['入力','GPT の開放三角電圧、または ZPD'],['計算の前提','V0 = 100 / √(1 + (Rf / 3 kΩ)²) %。3 kΩ は系統全体の対地容量のリアクタンスとした例'],['整定の例','V0 10 %・0.5 s'],['組み合わせ','67G（DGR）と組んで選択遮断']],
  chartTitle:'電圧三角形と中性点の移動', chartSub:'大地 E が動いた分が V0',
  tripPill:'動作（選択性なし）',
  trend:P=>({min:0,max:110,unit:'%',th:[{v:P.set,label:'整定値'}],series:[{label:'V0',col:'s1'}],ticks:[0,25,50,75,100],tf:v=>v+'%'}),
  measure(S,P){ const tgt=(S.ev&&!S.open)?100/Math.sqrt(1+Math.pow(P.rf/3,2)):0.4; const V0=sm(S,'V0',tgt,0), pick=V0>=P.set, ang=(S.ev&&!S.open)?Math.atan(P.rf/3):0;
    return {ang, v:[V0], pick, delay:0.5, should:tgt>=P.set||!S.ev?true:false, V0, detect: pick?`V0 = ${V0.toFixed(0)}% ≥ ${P.set}%`:`V0 = ${V0.toFixed(1)}%`,
      readout:[['零相電圧 V0',V0.toFixed(1)+' %'],['地絡したフィーダ','F'+(+P.fdr+1)],['遮断の範囲', S.open?'全フィーダ':'—']], holdText:'地絡抵抗が大きく V0 が整定値に届かない'}; },
  tripText:(S,m,P)=>`V0 で地絡は分かったが場所は分からない。受電遮断器を開き、健全なフィーダまで全部停電した（F${+P.fdr+1} 以外も）`,
  scene(S,P){ const m=S.m, on=S.ev&&!S.open, fx=[360,470,580];
    G.src(60,90); G.line([[77,90],[140,90]]); G.feed([[140,90],[200,90]],!S.open); G.cb(140,90,S.cb,'52R'); G.bus(200,90,640,90,!S.open); G.text(650,90,'母線',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
    G.flow('in',[[77,90],[200,90],[580,90]], S.open?0:1.2, C.live);
    fx.forEach((x,i)=>{ G.feed([[x,90],[x,300]],!S.open); G.cb(x,140,0,'F'+(i+1),true); G.load(x,300,'F'+(i+1),!S.open);
      if(!S.open) G.flow('f'+i,[[x,90],[x,296]],0.4,C.live); });
    const fxx=fx[+P.fdr]; if(on){ G.fault(fxx,228,true,true); G.text(fxx+40,212,'地絡',{col:C.fault,font:`700 11px ${SANS}`}); }
    G.vt(230,90,'GPT'); if(on) G.text(268,138,`V0 ${m.V0.toFixed(0)}%`,{al:'left',col:m.pick?C.fault:C.amber,font:`700 12px ${MONO}`});
    G.sense('s',[[230,130],[230,212]], m.pick); G.relay(230,230,'OVGR','64',S,76);
    G.trip([[192,230],[140,230],[140,102]], S);
  },
  chart(c,S,P){ const m=S.m, cx=240, cy=210, r=118, th=(OPT.rot?G.t*0.9:0)+Math.PI/2; const k=clamp(m.V0/100,0,1);
    const vx=[0,1,2].map(i=>[cx+r*Math.cos(th-i*TAU/3), cy-r*Math.sin(th-i*TAU/3)]);
    const f=+P.fdr, ang=m.ang||0; const ex=cx+r*k*Math.cos(th-ang), ey=cy-r*k*Math.sin(th-ang);   /* 地絡相は a 相。大地の点 E = Ea / (1 + j·Rf/3 kΩ)：大きさだけでなく位相も回る */
    c.save(); c.strokeStyle=C.rule; c.lineWidth=1.5; c.beginPath(); vx.forEach((p,i)=>i?c.lineTo(p[0],p[1]):c.moveTo(p[0],p[1])); c.closePath(); c.stroke();
    c.strokeStyle=rgba(C.target,0.7); c.setLineDash([4,4]); c.beginPath(); c.arc(cx,cy,r*P.set/100,0,TAU); c.stroke(); c.restore();
    const cols=[C.s1,C.s2,C.s3], lab=['Va','Vb','Vc'];
    vx.forEach((p,i)=>{ if(Math.hypot(p[0]-ex,p[1]-ey)>4) H.arrow(c,ex,ey,p[0],p[1],cols[i],2.6); H.text(c,p[0]+(p[0]-cx)*0.13,p[1]+(p[1]-cy)*0.13,lab[i],{col:cols[i],font:`700 12px ${MONO}`}); });
    if(k>0.03) H.arrow(c,ex,ey,cx,cy,C.fault,3);
    H.dot(c,cx,cy,C.ink,3.5,false); H.text(c,cx+12,cy+12,'N',{al:'left',font:`700 12px ${MONO}`});
    H.dot(c,ex,ey,C.fault,5,k>0.03); H.text(c,ex-12,ey-14,'E（大地）',{al:'right',col:C.fault,font:`700 11px ${SANS}`});
    H.text(c,20,24, k>0.03?`大地の電位が動いた → V0 = ${m.V0.toFixed(0)} %`:'平常：中性点 N と大地 E が重なる',{al:'left',font:`700 13px ${SANS}`,col:k>0.03?C.fault:C.ink});
    H.text(c,20,364, OPT.rot?'ベクトルは 60 Hz で一緒に回る。N と E の距離（V0）は変わらない':'Va を上向きに止めて描いている（実際は全部が 60 Hz で一緒に回る）',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
    H.text(c,20,382,'点線の円（半径が整定値）の外に E が出ると動作',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
  },
});
</script>

<script>
"use strict";
/* ---------- 5. 不足電圧継電器 UVR (27) ---------- */
RELAYS.push({
  id:'uvr', no:'27', ab:'UVR', name:'不足電圧継電器', en:'Under Voltage Relay', group:'電圧の大きさ', fireLabel:'系統の電圧を下げる',
  steps:['平常','電圧低下','検出','時限計測','警報・起動指令','受電断・発電機起動'],
  params:[
    {id:'low', label:'低下後の電圧（0 % = 停電）', min:0, max:95, step:1, value:0, fmt:v=>v+' %'},
    {id:'dur', label:'低下が続く時間', min:0.2, max:5, step:0.1, value:5, fmt:v=>v.toFixed(1)+' s'},
    {id:'set', label:'整定値', min:60, max:90, step:1, value:80, fmt:v=>v+' %'},
  ],
  desc:`<p>電路の電圧が予定値以下に下がったときに動作する。停電や負荷の短絡に伴う電圧低下の警報、予備発電機（非常用発電機）の起動指令に使う。</p>
        <p class="key">動作時間（ここでは 1.0 s）より短い瞬時電圧低下（瞬低）では動かない。「低下が続く時間」を 0.5 s にすると、電圧が戻った時点でタイマーがリセットされる。</p>`,
  meta:[['器具番号','27 <small>交流不足電圧継電器</small>'],['入力','VT 二次電圧'],['整定の例','80 %・1.0 s'],['出力','警報、受電遮断、非常用発電機の起動']],
  chartTitle:'母線電圧計', chartSub:'赤い帯が整定値より下',
  wait:P=>P.low>=P.set ? 2.5 : Math.max(2.5,P.dur+1.2),
  trend:P=>({min:0,max:120,unit:'%',th:[{v:P.set,label:'整定値'}],series:[{label:'V',col:'s1'}],ticks:[0,40,80,120],tf:v=>v+'%'}),
  measure(S,P){ let tgt=100; const eg = S.tripped ? S.te-S.tTrip : -1;
    if(S.tripped) tgt = eg>1.4 ? 100 : 0; else if(S.ev && S.te<P.dur) tgt=P.low;
    const V=sm(S,'V',tgt,0), pick=V<P.set;
    return {v:[V], pick, delay:1.0, should:P.low<P.set && P.dur>1.0, V, eg,
      detect: pick?`V = ${V.toFixed(0)}% < ${P.set}%`:`V = ${V.toFixed(0)}%`,
      readout:[['母線電圧',V.toFixed(1)+' %'],['非常用発電機', eg<0?'待機': eg<1.4?'起動中':'給電中'],['動作時間','1.0 s']],
      holdText: P.low>=P.set ? '整定値より下がらないので動かない' : '瞬時電圧低下。動作時間より早く電圧が戻ったので動かない（正しい）'};
  },
  tripText:(S)=>`${S.tTrip.toFixed(2)} s で動作。受電遮断器を開き、非常用発電機を起動して負荷へ給電`,
  scene(S,P){ const m=S.m, V=m.V, eg=m.eg, low=S.ev && S.te<P.dur && !S.tripped, egOn=eg>1.4;
    G.src(60,120,'系統', !(low && P.low<5)); G.feed([[77,120],[170,120]], !(low && P.low<5)); G.feed([[170,120],[290,120]], V>5 && !S.open); G.cb(170,120,S.cb,'52R');
    G.bus(290,80,290,280, V>5); G.text(290,66,'母線',{col:C.muted,font:`600 11px ${SANS}`});
    G.feed([[290,180],[470,180]], V>5); G.feed([[470,180],[600,180]], eg>0.3); G.gen(620,180,'EG', eg<0?0:clamp(eg/1.2,0,1), '非常用発電機'); G.cb(470,180, egOn?0:1,'52E');
    G.feed([[290,240],[560,240],[560,260]], V>5); G.feed([[420,240],[420,260]], V>5); G.load(420,260,'重要負荷',V>30); G.load(560,260,'負荷',V>30);
    if(!S.tripped) G.flow('u',[[77,120],[290,120],[290,240]], V/100, C.live);
    if(egOn) G.flow('e',[[603,180],[290,180],[290,240]], 1, C.ok);
    if(V>30) G.flow('l',[[290,240],[560,240],[560,256]], V/100, C.live);
    G.vt(290,280,'VT');
    G.sense('s',[[282,318],[170,318],[170,262]], m.pick); G.relay(170,244,'UVR','27',S);
    G.trip([[170,226],[170,132]], S);
    G.wire([[205,244],[236,244],[236,346],[620,346],[620,206]], S.tripped?C.target:C.muted); if(S.tripped) G.pulse([[205,244],[236,244],[236,346],[620,346],[620,206]], clamp((S.te-S.tTrip)/0.6,0,0.99), C.target);
    G.text(430,334,'起動指令',{col:S.tripped?C.target:C.muted,font:`600 11px ${SANS}`});
    G.text(320,150,`V = ${V.toFixed(0)} %`,{al:'left',font:`700 15px ${MONO}`, col:m.pick?C.fault:C.ink});
    if(eg>=0 && eg<1.4) G.text(620,140,'起動中…',{col:C.amber,font:`700 11px ${SANS}`});
  },
  chart(c,S,P){ const m=S.m; H.dial(c,240,230,150,0,120,m.V,[0,20,40,60,80,100,120],{tf:v=>v,bands:[{from:0,to:P.set,col:rgba(C.fault,0.35)},{from:P.set,to:120,col:rgba(C.ok,0.25)}]});
    H.text(c,240,290,`${m.V.toFixed(0)} %`,{font:`700 30px ${MONO}`, col:m.pick?C.fault:C.ink});
    H.text(c,240,322,'母線電圧（定格比）',{col:C.muted,font:`600 11px ${SANS}`});
    if(m.pick && !S.tripped){ H.bar(c,90,352,300,8,S.prog,C.amber,'時限計測',`${(S.prog*1.0).toFixed(2)} / 1.00 s`); }
  },
});

/* ---------- 6. 短絡方向継電器 DSR (67S) ---------- */
const DSR_PHI_M = -60*Math.PI/180;  /* 最大感度角（電流が電圧より 60° 遅れ） */
RELAYS.push({
  id:'dsr', no:'67S', ab:'DSR', name:'短絡方向継電器', en:'Directional Short circuit Relay', group:'電流の向き', fireLabel:'短絡事故を起こす',
  params:[
    {id:'dir', label:'事故の場所', type:'select', options:[['fw','前方（保護する送電線の上）'],['bw','後方（背後の線路）']], value:'fw', reset:true},
    {id:'mult', label:'短絡電流（整定値の何倍か）', min:2, max:20, step:0.5, value:6, fmt:v=>v.toFixed(1)+' 倍'},
  ],
  desc:`<p>線間電圧と相電流の組み合わせで、短絡事故が前方か後方かを判定する。過電流継電器では見分けられないループ系統や、両側に電源がある系統で、事故区間を選んで動作する。</p>
        <p class="key">「後方」にすると、継電器の位置を流れる電流の向きが逆になる（結線図の粒が右から左へ流れる）。電流は大きくても、右図で電流ベクトルが不動作域に入るので動かない。</p>`,
  meta:[['器具番号','67S <small>短絡方向継電器</small>'],['入力','CT 電流＋VT 電圧（位相を比べる）'],['整定の例','最大感度角 60° 遅れ・0.2 s'],['使う場所','両端電源の線路、ループ系統']],
  chartTitle:'電圧と電流の位相', chartSub:'電流ベクトルが網かけ側なら前方',
  trend:P=>({min:-P.mult*1.1,max:P.mult*1.1,unit:'',th:[{v:1,label:'動作域（前方・整定値以上）'},{v:0,label:'方向の境目',col:C.muted}],series:[{label:'I·cos(φ−φm)',col:'s1'}],tf:v=>v.toFixed(0)}),
  measure(S,P){ const fw=P.dir==='fw', ev=S.ev;
    /* 相手端の 52B は前方事故を 0.30 s で、背後の線路の 52X は後方事故を 0.35 s で切る（どちらも別の継電器の動作として扱う） */
    const rOpen = ev && fw && S.te>=0.30, xOpen = ev && !fw && S.te>=0.35;
    const fault = ev && (fw ? !(S.open && rOpen) : !xOpen), hit = fault && !S.open;
    const I=sm(S,'I', S.open?0 : hit?P.mult:0.6, 0);
    const phi=sm(S,'phi', hit ? (fw?-70:110)*Math.PI/180 : -20*Math.PI/180, 0);
    const cs=Math.cos(phi-DSR_PHI_M), T=I*cs, pick=I>=1 && cs>0;
    return {v:[T], pick, delay:0.2, I, phi, T, rOpen, xOpen, fault,
      detect: pick?'前方・整定値以上': (I>=1?'電流は大きいが後方':`I = ${I.toFixed(2)} 倍`),
      readout:[['電流',I.toFixed(2)+' 倍'],['位相（電圧基準）',(phi*180/Math.PI).toFixed(0)+'°'],['判定', I<1?'整定値未満':(cs>0?'前方':'後方')]],
      holdText:'後方の事故。電流は大きいが向きが逆なので動かない。事故は背後の線路の遮断器 52X が切った'}; },
  tripText:(S)=>`前方の短絡を ${S.tTrip.toFixed(2)} s で検出し、自端の 52 を開放。相手端の 52B も開いて、事故区間を両側から切り離した`,
  scene(S,P){ const m=S.m, fw=P.dir==='fw', on=m.fault;
    G.src(50,110,'電源 A'); G.line([[67,110],[200,110]]); G.bus(200,90,200,220); G.text(200,76,'母線 A',{col:C.muted,font:`600 11px ${SANS}`});
    G.line([[200,200],[150,200]]); G.feed([[150,200],[110,200],[110,300]], !m.xOpen); G.cb(150,200,m.xOpen?1:0,'52X'); G.load(110,300,'背後の線路', !m.xOpen);
    G.line([[200,160],[260,160]]); G.feed([[260,160],[560,160]], !(S.open && m.rOpen)); G.line([[560,160],[600,160]]);
    G.cb(260,160,S.cb); G.ct(312,160); G.cb(560,160,m.rOpen?1:0,'52B（相手端）');
    G.bus(600,110,600,210); G.line([[600,160],[670,160]]); G.src(687,160,'電源 B'); G.text(600,96,'母線 B',{col:C.muted,font:`600 11px ${SANS}`});
    G.text(430,146,'保護する送電線',{col:C.muted,font:`600 11px ${SANS}`});
    const normal=()=>G.flow('n',[[67,110],[200,110],[200,160],[600,160]], S.open?0:0.6, C.live);
    if(!S.ev) normal();
    else if(fw){ if(on){ G.fault(450,160,true); G.text(450,196,'前方の事故',{col:C.fault,font:`700 11px ${SANS}`});
        if(!S.open) G.flow('a',[[67,110],[200,110],[200,160],[450,160]], m.I, C.fault);
        if(!m.rOpen) G.flow('b',[[670,160],[450,160]], P.mult*0.7, C.fault); } }
    else if(on){ G.fault(110,256,true); G.text(56,256,'後方の事故',{col:C.fault,font:`700 11px ${SANS}`});
      G.flow('a',[[67,110],[200,110],[200,200],[110,200],[110,256]], P.mult*0.8, C.fault); G.flow('b',[[670,160],[200,160],[200,200],[110,200],[110,256]], m.I, C.fault); }
    else normal();
    G.vt(200,220,'VT');
    G.sense('s',[[312,168],[312,232]], m.pick); G.sense('v',[[208,252],[260,252],[277,252]], S.ev&&on, C.amber); G.relay(312,252,'DSR','67S',S);
    G.trip([[312,270],[312,300],[260,300],[260,172]], S);
    if(on && !S.open){ const rev=m.phi>0; G.text(430,224,`継電器が見る電流の向き ${rev?'←':'→'}`,{col:rev?C.muted:C.fault,font:`700 12px ${SANS}`}); }
  },
  chart(c,S,P){ const m=S.m, cx=240, cy=200, th=OPT.rot?G.t*0.8:0, R=160, Rs=48;   /* Rs：整定値（1.0 倍）の円。長さは整定値に比例 */
    const a=th+DSR_PHI_M, a1=a-Math.PI/2, a2=a+Math.PI/2;
    c.save(); c.fillStyle=rgba(C.target,0.14); c.beginPath(); c.arc(cx,cy,R,-a1,-a2,true); c.arc(cx,cy,Rs,-a2,-a1,false); c.closePath(); c.fill();   /* 動作域＝前方 かつ 整定値以上 */
    c.strokeStyle=rgba(C.target,0.6); c.setLineDash([8,3,2,3]); c.lineWidth=1.2; c.beginPath(); c.moveTo(cx-R*Math.cos(a),cy+R*Math.sin(a)); c.lineTo(cx+R*Math.cos(a),cy-R*Math.sin(a)); c.stroke();
    c.setLineDash([]); c.strokeStyle=C.muted; c.lineWidth=1.4; c.beginPath(); c.moveTo(cx-R*Math.cos(a2),cy+R*Math.sin(a2)); c.lineTo(cx+R*Math.cos(a2),cy-R*Math.sin(a2)); c.stroke();
    c.strokeStyle=C.target; c.setLineDash([4,4]); c.lineWidth=1.6; c.beginPath(); c.arc(cx,cy,Rs,0,TAU); c.stroke(); c.restore();
    H.text(c,cx+Rs*Math.cos(a2+0.5)+4,cy-Rs*Math.sin(a2+0.5)-4,'整定値（1 倍）',{al:'left',col:C.target,font:`700 11px ${SANS}`});
    H.text(c,cx+112*Math.cos(a+0.75),cy-112*Math.sin(a+0.75),'動作域',{col:C.target,font:`700 13px ${SANS}`});
    H.text(c,cx+100*Math.cos(a+Math.PI+0.5),cy-100*Math.sin(a+Math.PI+0.5),'不動作域（後方）',{col:C.muted,font:`700 12px ${SANS}`});
    H.phasor(c,cx,cy,th,140,C.ink,'V',2.5);
    const L=Rs*m.I, over=L>R-6, Lr=Math.min(L,R-6);
    H.phasor(c,cx,cy,th+m.phi,Math.max(Lr,4),m.pick?C.fault:C.s1,'I',3);
    if(over){ const bx=cx+(Lr-26)*Math.cos(th+m.phi), by=cy-(Lr-26)*Math.sin(th+m.phi), nx=Math.cos(th+m.phi+Math.PI/2)*7, ny=-Math.sin(th+m.phi+Math.PI/2)*7;
      c.save(); c.strokeStyle=C.surface; c.lineWidth=5; c.beginPath(); c.moveTo(bx-nx,by-ny); c.lineTo(bx+nx,by+ny); c.stroke(); c.restore(); }
    H.text(c,20,24,`電流 ${m.I.toFixed(1)} 倍・位相 ${(m.phi*180/Math.PI).toFixed(0)}°（電圧基準）`,{al:'left',font:`700 13px ${SANS}`});
    H.text(c,20,44, m.I<1?'整定値の円の内側：大きさが足りない':(Math.cos(m.phi-DSR_PHI_M)>0?'円の外・網かけの側：動作する':'円の外だが後方：動かない'),{al:'left',font:`600 12px ${SANS}`,col:m.pick?C.fault:C.muted});
    H.text(c,20,364, OPT.rot?'ベクトルは 60 Hz で一緒に回る。角度の差は変わらない':'基準の V を横向きに止めて描いている（実際は全部が 60 Hz で一緒に回る）',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
    H.text(c,20,382,`長さは整定値に比例${over?'（I は途中を省略）':''}。一点鎖線が最大感度角（60° 遅れ）`,{al:'left',col:C.muted,font:`600 11px ${SANS}`});
  },
});

/* ---------- 7. 地絡方向継電器 DGR (67G) ---------- */
const DGR_M = 45*Math.PI/180;   /* 最大感度角（I0 が V0 より 45° 進み） */
/* 地絡フィーダ f の I0 = −(Σ健全 jB_k + G)·V0、健全フィーダ k の I0 = jB_k·V0。
   継電器の基準を −V0 に取ると、地絡フィーダは atan(ΣB/G) 進み、健全フィーダは 90° 遅れになる */
const DGR_G = 0.4;   /* GPT の抵抗分による電流（完全地絡時の例、A） */
function dgrCalc(P, on){ const L=[P.len, P.len*0.7, P.len*1.3], f=+P.fdr, B=L.map(l=>1.3*l);
  return [0,1,2].map(i=>{ if(!on) return {I0:0, ang:0, ch:B[i]};
    if(i===f){ const sb=B.reduce((a,b,j)=>a+(j===f?0:b),0); return {I0:Math.hypot(sb,DGR_G), ang:Math.atan2(sb,DGR_G), ch:B[i]}; }
    return {I0:B[i], ang:-Math.PI/2, ch:B[i]}; }); }
RELAYS.push({
  id:'dgr', no:'67G', ab:'DGR', name:'地絡方向継電器', en:'Directional Grounding Relay', group:'零相電流の向き', fireLabel:'地絡事故を起こす',
  params:[
    {id:'fdr', label:'地絡するフィーダ', type:'select', options:[['0','F1'],['1','F2'],['2','F3']], value:'0', reset:true},
    {id:'len', label:'各フィーダのケーブルこう長（F2 は 0.7 倍、F3 は 1.3 倍）', min:0.05, max:1.5, step:0.05, value:0.6, fmt:v=>v.toFixed(2)+' km'},
  ],
  desc:`<p>零相電圧 V0 と零相電流 I0 の位相関係で地絡の方向を判定する。フィーダが複数ある配電用変電所では、各フィーダの ZCT で I0 を、接地形計器用変圧器（GPT）で V0 を検出し、地絡したフィーダだけを選んで遮断する。</p>
        <p class="key">健全なフィーダにも自分の充電電流が流れるが、その位相は V0 から 90° 遅れる。地絡フィーダの I0 は、健全フィーダから集まる充電電流と GPT の抵抗分電流の合成なので、V0 より 60〜80° ほど進む（ちょうど 180° 反対ではない）。こう長を伸ばして電流が大きくなっても、向きで見分けるので動かない。同じ条件で OCGR なら不要動作する。</p>`,
  meta:[['器具番号','67G <small>地絡方向継電器</small>'],['入力','ZCT（I0）＋GPT（V0）'],['整定の例','I0 0.2 A・V0 5 %・最大感度角 45° 進み・0.2 s'],['組み合わせ','64（OVGR）の V0 を共用']],
  chartTitle:'V0 と各フィーダの I0', chartSub:'網かけ側に入ったフィーダだけが動作',
  trend:P=>{ const d=dgrCalc(P,true), mx=Math.max(1,...d.map(x=>x.I0))*1.1; return {min:-mx,max:mx,th:[{v:0.2,label:'整定値 0.2 A'},{v:0,label:'方向の境目',col:C.muted}],series:[{label:'F1',col:'s1'},{label:'F2',col:'s2'},{label:'F3',col:'s3'}],tf:v=>v.toFixed(1)}; },
  measure(S,P){ const on=S.ev&&!S.open; const d=dgrCalc(P,on); const V0=sm(S,'V0',on?100:0.4,0);
    const fd=d.map((x,i)=>{ const I0=sm(S,'i'+i,x.I0,0); const op=I0*Math.cos(x.ang-DGR_M); return {I0,ang:x.ang,op,ch:x.ch,pick:V0>=5 && I0>=0.2 && op>0}; });
    const f=+P.fdr, pick=fd[f].pick;
    const ocgr = fd.filter((x,i)=>i!==f && x.ch>=0.2).map((x,i)=>'F'+(fd.indexOf(x)+1));
    return {v:fd.map(x=>x.op), pick, delay:0.2, should:true, fd, V0,
      detect: pick?`F${f+1}: 向き＝前方`:`V0 = ${V0.toFixed(0)}%`,
      readout:[['零相電圧 V0',V0.toFixed(0)+' %'],...fd.map((x,i)=>['F'+(i+1)+' の I0', x.I0.toFixed(2)+' A'+(i===f?'':' 逆向き')]),['OCGR なら不要動作', S.ev? (ocgr.length?ocgr.join('・'):'なし') : '—']]};
  },
  tripText:(S,m,P)=>`F${+P.fdr+1} の DGR だけが ${S.tTrip.toFixed(2)} s で動作。健全なフィーダは送電を続ける`,
  scene(S,P){ const m=S.m, on=S.ev&&!S.open, f=+P.fdr, X=[330,460,590];
    G.src(60,80,'配電用変電所'); G.line([[77,80],[640,80]]); G.bus(180,80,650,80);
    G.flow('in',[[77,80],[600,80]],1,C.live);
    G.vt(230,80,'GPT'); G.wire([[230,120],[230,160],[670,160]], on?C.amber:C.muted); G.text(240,170,'V0',{al:'left',col:on?C.amber:C.muted,font:`700 11px ${MONO}`});
    X.forEach((x,i)=>{ const isF=i===f, st=isF?S:{pick:m.fd[i].pick,tripped:false,flag:0}, open=isF?S.cb:0;
      G.line([[x,80],[x,250]]); G.feed([[x,250],[x,315]], !(isF&&S.open)); G.load(x,315,'F'+(i+1), !(isF&&S.open)); G.zct(x,130,'',true); G.cb(x,250,open,'',true);
      if(!(isF&&S.open)) G.flow('ld'+i,[[x,80],[x,311]],0.35,C.live);
      G.sense('z'+i,[[x+12,130],[x+30,130],[x+30,175]], st.pick); G.line([[x+66,160],[x+66,175]],C.muted,1.2,[3,3]);
      G.relay(x+48,193,'DGR','67G',st,64);
      G.trip([[x+48,211],[x+48,250],[x+12,250]], st);
      if(on && isF){ G.fault(x,288,true,true); G.flow('g'+i,[[x,80],[x,288]], m.fd[i].I0*1.2, C.fault); }
      if(on && !isF){ G.flow('c'+i,[[x,300],[x,80]], m.fd[i].I0*1.6, C.amber); }
      if(on) G.text(x-8,110,(m.fd[i].I0).toFixed(2)+'A',{al:'right',col:isF?C.fault:C.amber,font:`700 10px ${MONO}`});
    });
    if(on){ G.text(140,250,'健全フィーダの充電電流は',{col:C.amber,font:`700 11px ${SANS}`}); G.text(140,266,'逆向きに流れ込む',{col:C.amber,font:`700 11px ${SANS}`}); }
  },
  chart(c,S,P){ const m=S.m, cx=250, cy=200, th=OPT.rot?G.t*0.7:0, R=140, Rs=32;   /* Rs：I0 の整定値 0.2 A の円。長さは I0 に比例 */
    const a=th+DGR_M, a1=a-Math.PI/2, a2=a+Math.PI/2;
    c.save(); c.fillStyle=rgba(C.target,0.14); c.beginPath(); c.arc(cx,cy,R,-a1,-a2,true); c.arc(cx,cy,Rs,-a2,-a1,false); c.closePath(); c.fill();
    c.strokeStyle=rgba(C.target,0.6); c.setLineDash([8,3,2,3]); c.lineWidth=1.2; c.beginPath(); c.moveTo(cx,cy); c.lineTo(cx+R*Math.cos(a),cy-R*Math.sin(a)); c.stroke();
    c.setLineDash([]); c.strokeStyle=C.muted; c.lineWidth=1.4; c.beginPath(); c.moveTo(cx-R*Math.cos(a2),cy+R*Math.sin(a2)); c.lineTo(cx+R*Math.cos(a2),cy-R*Math.sin(a2)); c.stroke();
    c.strokeStyle=C.target; c.setLineDash([4,4]); c.lineWidth=1.6; c.beginPath(); c.arc(cx,cy,Rs,0,TAU); c.stroke(); c.restore();
    H.text(c,cx+Rs+4,cy+16,'0.2 A',{al:'left',col:C.target,font:`700 11px ${MONO}`});
    H.text(c,cx+104*Math.cos(a-0.3),cy-104*Math.sin(a-0.3),'動作域',{col:C.target,font:`700 12px ${SANS}`});
    H.phasor(c,cx,cy,th,R,C.ink,'V0',2.5);
    const cols=[C.s1,C.s2,C.s3];
    m.fd.forEach((x,i)=>{ if(x.I0<0.01) return; const L=Math.max(4,Math.min(R-6,Rs*x.I0/0.2)); H.phasor(c,cx,cy,th+x.ang,L,cols[i],'F'+(i+1)+' '+x.I0.toFixed(2)+'A',x.pick?3.5:2.2); });
    /* V0 のメーター（整定 5 %） */
    const mx=20, my=68, mw=150, v=clamp(m.V0/100,0,1), ok=m.V0>=5;
    c.save(); c.fillStyle=C.sunk; c.fillRect(mx,my,mw,10); c.fillStyle=ok?C.amber:C.muted; c.fillRect(mx,my,mw*v,10); c.strokeStyle=C.target; c.lineWidth=2; c.beginPath(); c.moveTo(mx+mw*0.05,my-4); c.lineTo(mx+mw*0.05,my+14); c.stroke(); c.restore();
    H.text(c,mx,my-8,`V0 ${m.V0.toFixed(0)} %（整定 5 %）`,{al:'left',col:ok?C.ink:C.muted,font:`700 11px ${SANS}`});
    H.text(c,20,24, S.ev&&!S.open ? `地絡フィーダ F${+P.fdr+1} だけ向きが逆` : (S.open?'遮断後：V0・I0 とも 0 に戻った':'平常：V0・I0 とも ほぼ 0'),{al:'left',font:`700 13px ${SANS}`});
    H.text(c,20,44,'動くのは V0 ≥ 5 % かつ 円の外 かつ 網かけの側',{al:'left',font:`600 12px ${SANS}`,col:C.muted});
    H.text(c,20,364, OPT.rot?'ベクトルは 60 Hz で一緒に回る。角度の差は変わらない':'基準の V0 を横向きに止めて描いている（実際は全部が 60 Hz で一緒に回る）',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
    H.text(c,20,382,'長さは I0 に比例（大きいものは途中まで）。一点鎖線が最大感度角 45° 進み',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
  },
});

/* ---------- 8. 差動継電器 DFR (87) ---------- */
function diffScene(S,P,ratio){ const m=S.m, on=S.ev&&!S.open, inF=P.loc==='in';
  G.src(60,180); G.line([[77,180],[140,180]]); G.feed([[140,180],[690,180]],!S.open); G.cb(140,180,S.cb,'52-1'); G.ct(200,180,'CT1'); G.ct(500,180,'CT2'); G.cb(560,180,S.cb,'52-2');
  G.feed([[690,180],[690,214]],!S.open); G.load(690,214,'負荷',!S.open);
  G.zone(232,128,236,104,'保護区間'); G.trafo(350,180); G.text(350,214,'変圧器',{col:C.muted,font:`600 11px ${SANS}`});
  const I1=m.I1, I2=m.I2;
  if(!on){ G.flow('p',[[77,180],[690,180],[690,210]], S.open?0:1, C.live); }
  else if(inF){ G.flow('p',[[77,180],[300,180],[300,200]], I1, C.fault); G.flow('p2',[[300,180],[690,180],[690,210]], I2, C.live); G.fault(300,206,true); G.text(300,246,'内部事故',{col:C.fault,font:`700 11px ${SANS}`}); }
  else { G.flow('p',[[77,180],[620,180],[620,200]], I1, C.fault); G.fault(620,206,true); G.text(620,246,'外部事故',{col:C.fault,font:`700 11px ${SANS}`}); }
  /* CT 二次の循環回路 */
  const top=62, bot=100; G.line([[200,172],[200,bot]],C.muted,1.2); G.line([[500,172],[500,bot]],C.muted,1.2);
  G.line([[200,top],[500,top]],C.ink,1.5); G.line([[200,bot],[500,bot]],C.ink,1.5); G.line([[200,top],[200,bot]],C.ink,1.5); G.line([[500,top],[500,bot]],C.ink,1.5);
  const circ=Math.min(I1,I2)*0.6; G.flow('loop',[[200,bot],[200,top],[500,top],[500,bot],[200,bot]], circ, C.live, 22);
  const c=G.c; c.save(); c.strokeStyle=C.ink; c.lineWidth=1.8; c.beginPath(); c.moveTo(350,top); for(let k=0;k<=8;k++) c.lineTo(350+(k%2?7:-7)*(k>0&&k<8?1:0), top+k*(bot-top)/8); c.stroke(); c.restore();
  G.flow('dif',[[350,top],[350,bot]], m.Id*0.9, m.Id>=P.set?C.fault:C.amber, 12);
  G.text(366,81,ratio?'動作コイル':'差動コイル',{al:'left',col:C.muted,font:`600 10px ${SANS}`});
  if(ratio){ G.text(276,top-9,'抑制コイル',{col:C.muted,font:`600 10px ${SANS}`}); G.text(424,top-9,'抑制コイル',{col:C.muted,font:`600 10px ${SANS}`}); }
  G.relay(350,26,ratio?'RDFR':'DFR','87',S, ratio?76:70);
  G.trip([[ratio?312:315,26],[140,26],[140,168]], S); G.trip([[ratio?388:385,26],[560,26],[560,168]], S);
  G.text(200,128,`I1 = ${I1.toFixed(1)}`,{col:C.ink,font:`700 11px ${MONO}`}); G.text(500,128,`I2 = ${I2.toFixed(1)}`,{col:C.ink,font:`700 11px ${MONO}`});
  G.text(350,300,`差電流 Id = |I1 − I2| = ${m.Id.toFixed(2)}`,{font:`700 14px ${MONO}`, col:m.Id>=P.set?C.fault:C.ink});
}
function diffCurrents(S,P,mult){ const on=S.ev&&!S.open; let a=1, b=0.995;
  if(S.open){a=0;b=0;} else if(on){ if(P.loc==='in'){ a=mult; b=0.15; } else { a=mult; b=mult*(1-P.cterr/100); } }
  const I1=sm(S,'I1',a,0), I2=sm(S,'I2',b,0); return {I1,I2,Id:Math.abs(I1-I2),Ir:(I1+I2)/2}; }
RELAYS.push({
  id:'dfr', no:'87', ab:'DFR', name:'差動継電器', en:'Differential Relay', group:'流入と流出の差', fireLabel:'事故を起こす',
  params:[
    {id:'loc', label:'事故の場所', type:'select', options:[['in','内部事故（変圧器の中）'],['ext','外部事故（保護区間の外）']], value:'in', reset:true},
    {id:'cterr', label:'外部事故時の CT 誤差・飽和', min:0, max:40, step:1, value:0, fmt:v=>v+' %'},
    {id:'set', label:'差電流の整定値（定格比）', min:0.2, max:1, step:0.05, value:0.3, fmt:v=>v.toFixed(2)},
  ],
  desc:`<p>保護区間に流れ込む電流と流れ出る電流のベクトル差（差電流）を検出し、一定値以上で動作する（ここでは変流比と位相の補償をした後の電流として描いている）。変電所では変圧器内部故障の保護に使い、母線・発電機・送電線の保護にも使う。</p>
        <p class="key">正常時と外部事故では I1 = I2 なので、CT 二次電流は上の回路をぐるぐる回るだけで差動コイルには流れない。内部事故では I2 が来ないので差電流がコイルに流れる。外部事故で CT 誤差を 20 % 程度にすると、差電流が出て不要動作する。これを防ぎやすくしたのが比率差動（RDFR）。変圧器では、投入時の励磁突入電流でも差電流が出るので、第 2 調波で抑制する方法を組み合わせる。</p>`,
  meta:[['器具番号','87 <small>差動継電器</small>'],['入力','保護区間両端の CT 二次電流'],['整定の例','差電流 0.3 倍・瞬時'],['保護対象','変圧器、母線、発電機、送電線']],
  chartTitle:'流入・流出・差電流', chartSub:'差電流が整定値を超えると動作',
  trend:P=>({min:0,max:9,th:[{v:P.set,label:'整定値'}],series:[{label:'I1',col:'s1'},{label:'I2',col:'s2',dash:[5,3]},{label:'Id',col:'fault'}],tf:v=>v.toFixed(0)}),
  measure(S,P){ const d=diffCurrents(S,P,P.loc==='in'?6:8), pick=d.Id>=P.set;
    return {v:[d.I1,d.I2,d.Id], pick, delay:0.05, should:P.loc==='in', ...d,
      detect: pick?`Id = ${d.Id.toFixed(2)} ≥ ${P.set}`:`Id = ${d.Id.toFixed(3)}`,
      readout:[['流入 I1',d.I1.toFixed(2)],['流出 I2',d.I2.toFixed(2)],['差電流 Id',d.Id.toFixed(2)]], holdText:'外部事故。流入と流出が等しく差電流がないので動かない（正しい）'}; },
  misText:'外部事故なのに不要動作。大電流で CT の特性差・飽和が起き、差電流が整定値を超えた。比率差動にすると、通過電流が大きいほど抑えが効くので防ぎやすい',
  tripText:(S)=>`内部事故を ${S.tTrip.toFixed(2)} s で検出し、両側の遮断器を開放`,
  scene(S,P){ diffScene(S,P,false); },
  chart(c,S,P){ const m=S.m, mx=9, x0=70, w=360; const rows=[['流入 I1',m.I1,C.s1],['流出 I2',m.I2,C.s2],['差電流 Id = |I1 − I2|',m.Id,m.Id>=P.set?C.fault:C.amber]];
    rows.forEach((r,i)=>{ H.bar(c,x0,80+i*80,w,26,r[1]/mx,r[2],r[0],r[1].toFixed(2)); });
    const sx=x0+w*P.set/mx; c.save(); c.strokeStyle=C.target; c.setLineDash([4,3]); c.lineWidth=2; c.beginPath(); c.moveTo(sx,228); c.lineTo(sx,272); c.stroke(); c.restore();
    H.text(c,sx+4,282,'整定値',{al:'left',col:C.target,font:`600 10px ${SANS}`});
    H.text(c,240,330, m.Id>=P.set? (P.loc==='in'?'流れ込んだ電流が出てこない → 内部事故':'CT の誤差で差電流が出てしまった') : '入った分だけ出ている → 区間内は健全',{font:`700 13px ${SANS}`, col:m.Id>=P.set?C.fault:C.ink});
  },
});
</script>

<script>
"use strict";
/* ---------- 9. 比率差動継電器 RDFR (87) ---------- */
RELAYS.push({
  id:'rdfr', no:'87', ab:'RDFR', name:'比率差動継電器', en:'Ratio Differential Relay', group:'差電流と通過電流の比', fireLabel:'事故を起こす',
  params:[
    {id:'loc', label:'事故の場所', type:'select', options:[['ext','外部事故（保護区間の外）'],['in','内部事故（変圧器の中）']], value:'ext', reset:true},
    {id:'cterr', label:'外部事故時の CT 誤差・飽和', min:0, max:60, step:1, value:25, fmt:v=>v+' %'},
    {id:'slope', label:'比率（抑制の傾き）', min:20, max:60, step:5, value:40, fmt:v=>v+' %'},
    {id:'mult', label:'事故電流（定格の何倍か）', min:2, max:20, step:0.5, value:8, fmt:v=>v.toFixed(1)+' 倍'},
  ],
  desc:`<p>差電流の、通過電流に対する比率が設定値以上になると動作する差動継電器。外部事故で通過電流が大きくなると、変流器の特性差や飽和で差電流が出て、ふつうの差動継電器は誤動作しやすい。比率差動では通過電流が大きいほど動作に必要な差電流も大きくするので、この誤動作を防ぎやすい。ただし CT の誤差が大きく、差電流と通過電流の比（Id / Ir）が設定比率を超えると防げない（比率 40 % なら CT 誤差およそ 33 % が境目。CT 誤差の値と比率の値は同じではない）。変圧器の励磁突入電流には第 2 調波抑制を併用する。</p>
        <p class="key">はじめは「外部事故・CT 誤差 25 %」。DFR なら不要動作する条件だが、右図の点は斜線の下（抑制域）にとどまる。内部事故に切り替えると点は斜線の上に跳ね、すぐ動作する。そのぶん検出感度と動作速度を高くできる。</p>`,
  meta:[['器具番号','87 <small>比率差動（変圧器用は 87T と書く例も）</small>'],['入力','保護区間両端の CT 二次電流'],['整定の例','最小動作 0.3 倍・比率 40 %・瞬時'],['動作条件','Id ≥ 比率 × Ir かつ Id ≥ 最小動作値 <small>Ir = (|I1| + |I2|) / 2</small>']],
  chartTitle:'比率差動特性', chartSub:'縦 = 差電流 Id、横 = 通過電流 Ir',
  trend:P=>({min:0,max:P.mult*1.1,th:[],series:[{label:'Id（動作量）',col:'fault'},{label:'比率×Ir（抑制量）',col:'s1',dash:[5,3]}],tf:v=>v.toFixed(0)}),
  measure(S,P){ const d=diffCurrents(S,P,P.mult); const thr=Math.max(0.3,P.slope/100*d.Ir), pick=d.Id>=thr;
    const tr=S.x.trail||(S.x.trail=[]); tr.push([d.Ir,d.Id]); if(tr.length>160) tr.shift();
    return {v:[d.Id,thr], pick, delay:0.05, should:P.loc==='in', ...d, thr,
      detect: pick?`Id/Ir = ${(d.Id/Math.max(d.Ir,1e-6)*100).toFixed(0)}% ≥ ${P.slope}%`:`Id/Ir = ${(d.Id/Math.max(d.Ir,1e-6)*100).toFixed(0)}%`,
      readout:[['差電流 Id',d.Id.toFixed(2)],['通過電流 Ir',d.Ir.toFixed(2)],['比率 Id/Ir',(d.Id/Math.max(d.Ir,1e-6)*100).toFixed(0)+' %']],
      holdText:'外部事故。CT 誤差で差電流は出たが、通過電流に比べて小さいので抑制される（正しい）'}; },
  misText:'CT の誤差・飽和で差電流が増え、Id / Ir が設定比率を超えて、外部事故で不要動作した。比率の整定を見直す',
  tripText:(S)=>`内部事故を ${S.tTrip.toFixed(2)} s で検出し、両側の遮断器を開放`,
  scene(S,P){ diffScene(S,P,true); },
  chart(c,S,P){ const m=S.m, mx=Math.max(4,P.mult*1.15); const f=H.frame(c,BOX,[0,mx],[0,mx],{xt:[0,mx/4,mx/2,mx*3/4,mx].map(v=>+v.toFixed(1)),yt:[0,mx/4,mx/2,mx*3/4,mx].map(v=>+v.toFixed(1)),xl:'通過電流 Ir = (I1 + I2)/2',yl:'差電流 Id'});
    const k=P.slope/100, xb=0.3/k; c.save(); c.beginPath(); c.rect(BOX.x,BOX.y,BOX.w,BOX.h); c.clip();
    c.fillStyle=rgba(C.target,0.12); c.beginPath(); c.moveTo(f.X(0),f.Y(0.3)); c.lineTo(f.X(xb),f.Y(0.3)); c.lineTo(f.X(mx),f.Y(k*mx)); c.lineTo(f.X(mx),f.Y(mx)); c.lineTo(f.X(0),f.Y(mx)); c.closePath(); c.fill();
    c.strokeStyle=C.target; c.lineWidth=2.5; c.beginPath(); c.moveTo(f.X(0),f.Y(0.3)); c.lineTo(f.X(xb),f.Y(0.3)); c.lineTo(f.X(mx),f.Y(k*mx)); c.stroke();
    const tr=S.x.trail||[]; c.strokeStyle=rgba(C.amber,0.7); c.lineWidth=1.5; c.beginPath(); tr.forEach((p,i)=>{ const x=f.X(p[0]),y=f.Y(p[1]); i?c.lineTo(x,y):c.moveTo(x,y); }); c.stroke(); c.restore();
    H.dot(c,f.X(clamp(m.Ir,0,mx)),f.Y(clamp(m.Id,0,mx)), m.pick?C.fault:C.s1, 6);
    H.text(c,f.X(mx*0.25),f.Y(mx*0.82),'動作域',{col:C.target,font:`700 13px ${SANS}`});
    H.text(c,f.X(mx*0.72),f.Y(k*mx*0.72)+30,'抑制域（不動作）',{col:C.muted,font:`700 12px ${SANS}`});
    H.text(c,f.X(mx)-6,f.Y(k*mx)-12,`比率 ${P.slope}%`,{al:'right',col:C.target,font:`600 11px ${SANS}`});
  },
});

/* ---------- 10. 距離継電器 DR (44) ---------- */
const DR_ANG = 75*Math.PI/180, DR_X = p=>230+p/100*220;
function mhoIn(R,X,reach){ const cr=reach/2*Math.cos(DR_ANG), cx=reach/2*Math.sin(DR_ANG); return Math.hypot(R-cr,X-cx)<=reach/2+1e-9; }
RELAYS.push({
  id:'dr', no:'44', ab:'DR', name:'距離継電器', en:'Distance Relay', group:'インピーダンス', fireLabel:'短絡事故を起こす',
  params:[
    {id:'loc', label:'事故点（自端から相手端までを 100 %）', min:5, max:180, step:1, value:50, fmt:v=>v+' %', live:true},
    {id:'rf', label:'事故抵抗 Rf（線路インピーダンスとの比）', min:0, max:0.6, step:0.05, value:0, fmt:v=>v.toFixed(2)},
  ],
  desc:`<p>計測電圧を計測電流で割って故障点までのインピーダンスを計算し、その値が一定値以下なら動作する。DZ と呼ぶこともある。均一な線路で事故抵抗がなければ、インピーダンスは故障点までの距離に比例する。実際の判定は R−X 平面の領域（ここではモー特性の円）で行う。</p>
        <p class="key">送電線の上をクリックすると、その位置で事故が起きる。自端から 80 % までは第 1 段（瞬時）、120 % までは第 2 段（0.4 s）で動く。120 % より先は隣の区間なので、隣の変電所の継電器に任せて動かない。事故抵抗 Rf を入れると Z が右にずれ、80 % より手前でも第 1 段に入らないことがある（アンダーリーチ）。相手端からの流入があっても見掛けの Z は変わる。</p>`,
  meta:[['器具番号','44 <small>距離継電器</small>'],['入力','VT 電圧 ÷ CT 電流'],['整定の例','Z1 80 % 瞬時 / Z2 120 % 0.4 s'],['特性','モー（円）特性・線路角 75°']],
  chartTitle:'R−X 平面', chartSub:'計測インピーダンス Z = V / I',
  trend:P=>({min:0,max:3.5,th:[{v:0.8,label:'Z1 到達点'},{v:1.2,label:'Z2 到達点',col:C.amber}],series:[{label:'|Z|',col:'s1'}],tf:v=>v.toFixed(1)}),
  measure(S,P){ const on=S.ev&&!S.open; const zf=P.loc/100;
    /* 見掛けのインピーダンス = 線路分 zf∠75° ＋ 事故抵抗 Rf（相手端からの流入は無視した限定例） */
    const tR = on? zf*Math.cos(DR_ANG)+P.rf : 3.2*Math.cos(0.44), tX = on? zf*Math.sin(DR_ANG) : 3.2*Math.sin(0.44);
    const R=sm(S,'R',tR,0), X=sm(S,'X',tX,0), Z=Math.hypot(R,X);
    /* 電源インピーダンス 0.3∠80° として I = 1/|Zs + Z|、V = I·|Z|（V・I・Z を同じ計算から出す） */
    const I = S.open?0 : 1/Math.hypot(0.3*Math.cos(1.396)+R, 0.3*Math.sin(1.396)+X), V = S.open?1 : I*Z;
    /* 判定は事故後の Z そのもの（tR, tX）で行い、R−X 図の点の移動は表示だけ */
    const in1=mhoIn(tR,tX,0.8)&&!S.open, in2=mhoIn(tR,tX,1.2)&&!S.open;
    const tr=S.x.trail||(S.x.trail=[]); tr.push([R,X]); if(tr.length>120) tr.shift();
    return {v:[Z], pick:in1||in2, delay: in1?0.05:0.4, elems:[{pick:in1,delay:0.05},{pick:in2,delay:0.4}], R,X,Z,V,I,in1,in2,
      detect: in1?'Z1 の内側':(in2?'Z2 の内側':`|Z| = ${Z.toFixed(2)}`),
      readout:[['電圧 V',V.toFixed(2)],['電流 I',I.toFixed(2)],['Z = V / I', S.open?'—':Z.toFixed(2)],['区間', in1?'第 1 段':in2?'第 2 段':'範囲外']],
      holdText: P.loc>120 ? '事故点は第 2 段の外（隣の区間）。隣の変電所の継電器が受け持つので動かない（正しい）'
        : P.loc>100 ? '相手端の少し先の事故。事故抵抗で Z が第 2 段の外にずれ、後備保護も届かなかった'
        : '事故抵抗で見掛けの Z が第 2 段の外にずれ、保護区間の中の事故なのに検出できない（アンダーリーチ）',
      missText:'事故抵抗で見掛けの Z が第 2 段の外にずれ、保護区間の中の事故なのに検出できない（アンダーリーチ）'}; },
  tripText:(S,m,P)=> S.tripEl===0 ? `第 1 段（瞬時）で ${S.tTrip.toFixed(2)} s に動作し、遮断器を開放` : `第 2 段（0.4 s）で ${S.tTrip.toFixed(2)} s に動作。` + (P.loc>100 ? '相手端より先の事故なので、本来は隣の区間の継電器が先に切る。ここでは後備保護として動いた' : (P.rf>0 && P.loc<=80) ? '事故抵抗で Z が右にずれ、第 1 段に入らなかった（アンダーリーチ）' : '遮断器を開放'),
  click(x,y,P){ if(y<130||y>210||x<DR_X(3)||x>DR_X(182)) return false; P.loc=clamp(Math.round((x-230)/220*100),5,180); return true; },
  scene(S,P){ const m=S.m, on=S.ev&&!S.open, fx=DR_X(P.loc);
    G.src(50,170,'電源'); G.line([[67,170],[110,170]]); G.bus(110,120,110,220); G.text(110,106,'A 変電所',{col:C.muted,font:`600 11px ${SANS}`});
    G.line([[110,170],[160,170]]); G.feed([[160,170],[640,170]],!S.open); G.cb(160,170,S.cb); G.ct(205,170);
    G.bus(DR_X(100),130,DR_X(100),210); G.text(DR_X(100),116,'B 変電所',{col:C.muted,font:`600 11px ${SANS}`}); G.bus(640,130,640,210); G.text(640,116,'C',{col:C.muted,font:`600 11px ${SANS}`});
    for(let p=0;p<=180;p+=20){ const x=DR_X(p); G.line([[x,165],[x,175]],C.muted,1); if(p%50===0||p===180) G.text(x,186,p+'%',{col:C.muted,font:`500 9px ${MONO}`}); }
    const zb=(y,p,col,label)=>{ G.line([[DR_X(0),y],[DR_X(p),y]],col,6); G.text(DR_X(0),y+12,label,{al:'left',col,font:`600 10px ${SANS}`}); };
    zb(214,80,C.target,'第 1 段 Z1：80 %・瞬時'); zb(244,120,C.amber,'第 2 段 Z2：120 %・0.4 s');
    if(!on) G.flow('n',[[67,170],[640,170]], S.open?0:0.5, C.live);
    else { G.flow('f',[[67,170],[fx,170]], m.I*2, C.fault); G.fault(fx,170,true); }
    if(!S.ev){ G.c.save(); G.c.globalAlpha=0.45; G.line([[fx,150],[fx,160]],C.fault,2); G.c.restore(); G.text(fx,142,'ここで事故',{col:C.muted,font:`600 10px ${SANS}`}); }
    G.vt(110,220,'VT');
    G.sense('s',[[205,178],[205,282]], m.pick); G.sense('v',[[118,253],[150,253],[150,300],[170,300]], on, C.amber); G.relay(205,300,'DR','44',S);
    G.trip([[240,300],[262,300],[262,330],[160,330],[160,182]], S);
    G.text(470,300,`Z = V / I = ${m.V.toFixed(2)} / ${m.I.toFixed(2)} = ${S.open?'—':m.Z.toFixed(2)}`,{font:`700 13px ${MONO}`,col:m.pick?C.fault:C.ink});
    G.text(470,322,'送電線の上をクリックで事故点を選べる',{col:C.muted,font:`600 11px ${SANS}`});
  },
  chart(c,S,P){ const m=S.m; const f=H.frame(c,BOX,[-1,3],[-0.6,2.6],{xt:[-1,0,1,2,3],yt:[0,1,2],xl:'R',yl:'X'});
    c.save(); c.beginPath(); c.rect(BOX.x,BOX.y,BOX.w,BOX.h); c.clip(); const ux=(f.X(1)-f.X(0));
    [[1.2,C.amber,0.10],[0.8,C.target,0.16]].forEach(([r,col,a])=>{ const cx=f.X(r/2*Math.cos(DR_ANG)), cy=f.Y(r/2*Math.sin(DR_ANG)); c.fillStyle=rgba(col,a); c.strokeStyle=col; c.lineWidth=2; c.beginPath(); c.arc(cx,cy,r/2*ux,0,TAU); c.fill(); c.stroke(); });
    c.strokeStyle=C.ink; c.lineWidth=1.5; c.beginPath(); c.moveTo(f.X(0),f.Y(0)); c.lineTo(f.X(1.8*Math.cos(DR_ANG)),f.Y(1.8*Math.sin(DR_ANG))); c.stroke();
    H.dot(c,f.X(Math.cos(DR_ANG)),f.Y(Math.sin(DR_ANG)),C.ink,3,false);
    const tr=S.x.trail||[]; c.strokeStyle=rgba(C.s1,0.6); c.lineWidth=1.5; c.beginPath(); tr.forEach((p,i)=>{ const x=f.X(p[0]),y=f.Y(p[1]); i?c.lineTo(x,y):c.moveTo(x,y); }); c.stroke(); c.restore();
    H.text(c,f.X(Math.cos(DR_ANG))+8,f.Y(Math.sin(DR_ANG)),'B 端 100 %',{al:'left',font:`600 10px ${SANS}`});
    H.text(c,f.X(0.62),f.Y(0.18),'Z1',{col:C.target,font:`700 12px ${MONO}`}); H.text(c,f.X(0.82),f.Y(0.5),'Z2',{col:C.amber,font:`700 12px ${MONO}`});
    if(S.ev&&!S.open&&P.rf>0){ const zf=P.loc/100, x0=f.X(zf*Math.cos(DR_ANG)), y0=f.Y(zf*Math.sin(DR_ANG)); c.save(); c.strokeStyle=C.muted; c.setLineDash([3,3]); c.lineWidth=1.4; c.beginPath(); c.moveTo(x0,y0); c.lineTo(f.X(m.R),f.Y(m.X)); c.stroke(); c.restore(); H.text(c,(x0+f.X(m.R))/2,y0-12,'＋Rf',{col:C.muted,font:`600 11px ${MONO}`}); }
    H.dot(c,f.X(clamp(m.R,-1,3)),f.Y(clamp(m.X,-0.6,2.6)), m.pick?C.fault:C.s1, 6);
    H.text(c,f.X(2.4),f.Y(1.1)+22,'負荷時の Z',{col:C.muted,font:`600 10px ${SANS}`});
  },
});

/* ---------- 11. 周波数継電器 FR (95) ---------- */
RELAYS.push({
  id:'fr', no:'95', ab:'FR', name:'周波数継電器', en:'Frequency Relay', group:'周波数', fireLabel:'需給のバランスを崩す',
  params:[
    {id:'mode', label:'場面', type:'select', options:[['uf','UFR：発電機の脱落で周波数低下'],['of','OFR：負荷の脱落で周波数上昇']], value:'uf', reset:true},
    {id:'dp', label:'需給のずれ（系統容量比）', min:2, max:25, step:1, value:10, fmt:v=>v+' %'},
    {id:'shed', label:'動作で切る量（負荷遮断／発電機解列）', min:0, max:25, step:1, value:10, fmt:v=>v+' %'},
    {id:'set', label:'整定値（60 Hz からのずれ）', min:0.2, max:2, step:0.1, value:1.0, fmt:v=>v.toFixed(1)+' Hz'},
  ],
  desc:`<p>周波数が一定値以上、または一定値以下になると動作する。周波数が上がったときに動く過周波数継電器（OFR）と、下がったときに動く不足周波数継電器（UFR）がある。</p>
        <p class="key">発電機が脱落すると発電が足りなくなり、発電機の回転が落ちて周波数が下がる。UFR は負荷の一部を切り離して需給を戻す（負荷遮断）。需給のずれを 5 % 程度にすると、周波数は整定値まで下がらず動かない。ここでは北陸と同じ 60 Hz 系統で描いている。</p>`,
  meta:[['器具番号','95 <small>95L = UFR（低）、95H = OFR（高）</small>'],['入力','VT 電圧の周波数'],['計算の前提','H = 4 s・D = 1・調速機の実効速度調定率 25 %・時定数 1.5 s（余力の少ない系統の例）'],['整定の例','UFR 59.0 Hz・OFR 61.0 Hz・0.3 s'],['出力','UFR：負荷遮断 / OFR：発電機の解列']],
  chartTitle:'振動片形周波数計', chartSub:'いまの周波数に近い片ほど大きく震える',
  trend:P=>({min:57.5,max:62.5,th:P.mode==='uf'?[{v:60-P.set,label:'UFR 整定値'}]:[{v:60+P.set,label:'OFR 整定値'}],series:[{label:'f',col:'s1'}],ticks:[58,59,60,61,62],tf:v=>v+'Hz'}),
  measure(S,P){ const uf=P.mode==='uf';
    /* 系統をひとまとめにした動揺方程式 2H·dΔf/dt = ΔPm − ΔPe − D·Δf と、調速機の一次遅れ。遮断器が開いた時点で需給を変える */
    if(S.x.df==null){ S.x.df=0; S.x.pm=0; }
    let dPe = S.ev ? (uf? P.dp : -P.dp)/100 : 0; if(S.open) dPe += (uf? -P.shed : P.shed)/100;
    const H=4, D=1, Rg=0.25, Tg=1.5;
    S.x.pm += ((-S.x.df/Rg) - S.x.pm)/Tg*S.dt; S.x.df += (S.x.pm - dPe - D*S.x.df)/(2*H)*S.dt;
    const f=60*(1+S.x.df), pick = uf ? f<=60-P.set : f>=60+P.set;
    return {v:[f], pick, delay:0.3, f, dPe,
      detect:`f = ${f.toFixed(2)} Hz`,
      readout:[['周波数',f.toFixed(2)+' Hz'],['整定値',(uf?60-P.set:60+P.set).toFixed(1)+' Hz'],['需給の差',(dPe*100).toFixed(0)+' %'],['動作時間','0.3 s']],
      holdText:'周波数が整定値まで動かなかった。調速機と負荷の自己制御性で持ち直した'}; },
  tripText:(S,m,P)=>{ const d=P.shed-P.dp, uf=P.mode==='uf';   /* 動作した瞬間の文なので、この先は「見込み」として書く */
    const tail = d<-2 ? (uf?'。切る量が足りず、周波数は 60 Hz まで戻りきらない見込み（遮断不足）':'。解列した量が足りず、周波数は高いまま残る見込み（解列不足）')
      : d>2 ? (uf?'。切りすぎたので、周波数は 60 Hz を超えて上がる見込み（過剰遮断）':'。解列しすぎたので、周波数は 60 Hz を下回る見込み（過剰解列）') : '。周波数は 60 Hz に戻っていく見込み';
    return (P.mode==='uf' ? `${S.tTrip.toFixed(2)} s で動作し、負荷 L3（${P.shed} %）を切り離した` : `${S.tTrip.toFixed(2)} s で動作し、発電機 G2（${P.shed} %）を解列した`) + tail; },
  scene(S,P){ const m=S.m, uf=P.mode==='uf', evOpen=S.ev?1:0, sp=1+(m.f-60)*0.6;
    const g2open = uf? evOpen : S.cb, l2open = uf? 0 : evOpen, l3open = uf? S.cb : 0;
    G.gen(60,110,'G1',sp,'発電機 G1'); G.gen(60,250,'G2', g2open>0.5?0.15:sp,'発電機 G2');
    G.line([[77,110],[250,110]]); G.line([[77,250],[250,250]]); G.cb(200,110,0,'G1'); G.cb(140,250,g2open,'G2');
    G.bus(250,80,250,290); G.vt(250,80,'VT',false);
    [[110,'L1',0,null],[190,'L2',l2open,520],[270,'L3',l3open,450]].forEach(([y,n,o,cbx])=>{ if(cbx){ G.line([[250,y],[cbx,y]]); G.feed([[cbx,y],[600,y],[600,y+8]],o<0.5); } else G.line([[250,y],[600,y],[600,y+8]]); G.load(600,y+8,n,o<0.5); if(cbx) G.cb(cbx,y,o,n); if(o<0.5) G.flow('l'+n,[[250,y],[600,y],[600,y+4]],0.6,C.live); });
    G.flow('g1',[[77,110],[250,110]],1,C.live); if(g2open<0.5) G.flow('g2',[[77,250],[250,250]],0.8,C.live);
    G.sense('s',[[268,52],[342,40]], m.pick); G.relay(380,40,uf?'UFR':'OFR',uf?'95L':'95H',S);
    if(uf) G.trip([[415,40],[450,40],[450,258]], S); else G.trip([[380,58],[380,70],[140,70],[140,238]], S);
    if(S.ev){ G.text(uf?140:520, uf?286:160, uf?'電源脱落':'負荷脱落',{col:C.fault,font:`700 11px ${SANS}`}); }
    G.text(300,330,`f = ${m.f.toFixed(2)} Hz`,{al:'left',font:`700 15px ${MONO}`,col:m.pick?C.fault:C.ink});
    if(S.tripped) G.text(470,330, uf?'負荷遮断':'発電機解列',{al:'left',col:C.target,font:`700 12px ${SANS}`});
  },
  chart(c,S,P){ const f=S.m.f, x0=40, w=400, n=17, y0=230; const step=w/(n-1);
    c.save(); c.fillStyle=C.sunk; c.fillRect(x0-18,y0-140,w+36,170); c.strokeStyle=C.ink; c.lineWidth=1.2; c.strokeRect(x0-18,y0-140,w+36,170); c.restore();
    for(let i=0;i<n;i++){ const fi=58+i*0.25, x=x0+i*step, A=Math.exp(-Math.pow((f-fi)/0.17,2)); const vib = REDUCED?1:(0.75+0.25*Math.sin(G.t*60+i));
      const h=8+110*A*vib; const g=c.createLinearGradient(0,y0-h,0,y0); g.addColorStop(0,rgba(C.ink,0.05)); g.addColorStop(0.5,rgba(C.ink,0.35+0.5*A)); g.addColorStop(1,C.ink);
      c.fillStyle= A>0.3? g : C.muted; c.fillRect(x-6,y0-h,12,h);
      if(i%4===0) H.text(c,x,y0+18,(58+i*0.25).toFixed(0),{font:`600 11px ${MONO}`,col:C.muted}); }
    const th = P.mode==='uf'?60-P.set:60+P.set, tx=x0+(th-58)/0.25*step; c.save(); c.fillStyle=C.target; c.beginPath(); c.moveTo(tx,y0+28); c.lineTo(tx-6,y0+40); c.lineTo(tx+6,y0+40); c.closePath(); c.fill(); c.restore();
    H.text(c,tx,y0+52,'整定値',{col:C.target,font:`600 10px ${SANS}`});
    H.text(c,240,340,`${f.toFixed(2)} Hz`,{font:`700 30px ${MONO}`,col:S.m.pick?C.fault:C.ink});
    H.text(c,240,374, f<59.8?'発電が足りず回転が落ちている':(f>60.2?'発電が余って回転が上がっている':'需給がつり合っている'),{col:C.muted,font:`600 12px ${SANS}`});
    H.text(c,20,24,'Hz',{al:'left',col:C.muted,font:`600 11px ${MONO}`});
  },
});

/* ---------- 12. 逆電力継電器 RPR (67P) ---------- */
RELAYS.push({
  id:'rpr', no:'67P', ab:'RPR', name:'逆電力継電器', en:'Reverse Power Relay', group:'電力の向き', fireLabel:'構内の負荷を減らす',
  steps:['平常','負荷減少','検出','時限計測','トリップ指令','発電機を解列'],
  params:[
    {id:'load', label:'減った後の負荷', min:50, max:500, step:10, value:150, fmt:v=>v+' kW'},
    {id:'gen', label:'自家発電機の出力', min:100, max:450, step:10, value:300, fmt:v=>v+' kW'},
    {id:'mode', label:'検出の方式', type:'select', options:[['3','3 相電力で検出'],['1','単相（c 相）の電力 ×3 で推定']], value:'3'},
    {id:'unb', label:'負荷の不平衡（c 相が軽い）', min:0, max:40, step:1, value:0, fmt:v=>v+' %'},
  ],
  desc:`<p>電力方向継電器の一種で、電力の向きが決められた向きと逆になったときに動作する。逆潮流なしで系統に連系する自家発電設備では、構内の負荷が減って発電が上回ると電力が系統へ流れ出す。これを検出して発電機を解列する。</p>
        <p class="key">ここでの「単相検出」は、1 相分の電力を 3 倍して 3 相分とみなす簡易な方式として描いている。単相で方向を検出すると、3 相が不平衡なとき単相電力の向きと 3 相電力の向きが食い違い、誤動作の原因になる。「単相検出」にして不平衡 30 %・負荷 350 kW にすると、3 相では受電なのに不要動作する。資料によれば、以前のガイドラインでは単相検出も使えることになっていた。</p>`,
  meta:[['器具番号','67P <small>電力方向（ANSI では 32）</small>'],['入力','CT 電流＋VT 電圧'],['整定の例','発電機定格 500 kW の 5 %（−25 kW）・0.5 s'],['出力','発電機の解列']],
  chartTitle:'受電点の電力', chartSub:'右が受電、左が逆潮流',
  trend:P=>({min:-450,max:500,th:[{v:-25,label:'整定値 −25 kW'},{v:0,label:'0',col:C.muted}],series:[{label:'検出している電力',col:'s1'},{label:'3 相電力',col:'s2',dash:[5,3]}],ticks:[-400,-200,0,200,400],tf:v=>v}),
  measure(S,P){ const L=sm(S,'L', S.ev?P.load:500, 0.15), Gp=sm(S,'G', S.open?0:P.gen, 0.08), u=P.unb/100;
    const ph=[L/3*(1+u/2)-Gp/3, L/3*(1+u/2)-Gp/3, L/3*(1-u)-Gp/3], P3=L-Gp, Pm=P.mode==='3'?P3:3*ph[2];
    const pick=Pm<=-25;
    return {v:[Pm,P3], pick, delay:0.5, should: (P.load-P.gen)<=-25, L, Gp, P3, Pm, ph,
      detect: pick?`P = ${Pm.toFixed(0)} kW（逆）`:`P = ${Pm.toFixed(0)} kW`,
      readout:[['3 相電力',(P3>=0?'受電 ':'逆潮流 ')+Math.abs(P3).toFixed(0)+' kW'],['継電器が見る電力',Pm.toFixed(0)+' kW'],['構内負荷',L.toFixed(0)+' kW'],['発電出力',Gp.toFixed(0)+' kW']],
      holdText:'発電より負荷が大きく、受電のまま。動かない（正しい）'}; },
  misText:'単相検出で不要動作。3 相では受電なのに、軽い c 相だけを見て逆潮流と判断した',
  tripText:(S)=>`逆潮流を ${S.tTrip.toFixed(2)} s で検出し、発電機を解列。受電に戻った`,
  scene(S,P){ const m=S.m, rev=m.P3<0;
    G.src(60,150,'電力会社の系統'); G.line([[77,150],[300,150]]); G.cb(140,150,0,'52R'); G.ct(205,150);
    G.bus(300,90,300,280); G.line([[300,110],[600,110]]); G.gen(620,110,'G',S.open?0.2:1,'自家発電機'); G.cb(480,110,S.cb,'52G');
    G.line([[300,240],[580,240],[580,256]]); G.load(580,256,`負荷 ${m.L.toFixed(0)} kW`);
    G.flow('u',[[77,150],[300,150]], m.P3/150, rev?C.fault:C.live); G.flow('g',[[603,110],[300,110]], m.Gp/150, C.ok); G.flow('l',[[300,240],[580,240],[580,252]], m.L/150, C.live);
    G.text(188,124, rev?`← 逆潮流 ${Math.abs(m.P3).toFixed(0)} kW`:`受電 ${m.P3.toFixed(0)} kW →`,{font:`700 13px ${MONO}`,col:rev?C.fault:C.ink});
    G.vt(250,150,'VT');
    G.sense('s',[[205,158],[205,244]], m.pick); G.sense('v',[[250,190],[250,262],[240,262]], true, C.amber); G.relay(205,262,'RPR','67P',S);
    G.trip([[205,280],[205,322],[480,322],[480,122]], S);
    if(P.mode==='1') G.text(110,300,'c 相だけで検出',{col:C.amber,font:`700 11px ${SANS}`});
  },
  chart(c,S,P){ const m=S.m, x0=40, w=400, lo=-450, hi=500, X=v=>x0+(clamp(v,lo,hi)-lo)/(hi-lo)*w;
    const bar=(y,v,label,hl)=>{ c.save(); c.fillStyle=C.sunk; c.fillRect(x0,y,w,22); c.fillStyle=v<0?C.fault:C.live; c.fillRect(Math.min(X(0),X(v)),y,Math.abs(X(v)-X(0)),22);
      if(hl){ c.strokeStyle=C.amber; c.lineWidth=2.5; c.strokeRect(x0-2,y-2,w+4,26); } c.restore(); H.text(c,x0,y-9,label,{al:'left',col:C.muted,font:`600 11px ${SANS}`}); H.text(c,x0+w,y-9,v.toFixed(0)+' kW',{al:'right',font:`700 12px ${MONO}`}); };
    bar(70,m.P3,'3 相電力', P.mode==='3');
    ['a','b','c'].forEach((n,i)=>bar(150+i*54,m.ph[i]*3,`${n} 相（3 倍して表示）`, P.mode==='1'&&i===2));
    c.save(); c.strokeStyle=C.ink; c.lineWidth=1.5; c.beginPath(); c.moveTo(X(0),56); c.lineTo(X(0),300); c.stroke();
    c.strokeStyle=C.target; c.setLineDash([4,3]); c.lineWidth=2; c.beginPath(); c.moveTo(X(-25),56); c.lineTo(X(-25),300); c.stroke(); c.restore();
    H.text(c,X(-25)-4,316,'整定 −25 kW',{al:'right',col:C.target,font:`600 10px ${SANS}`});
    H.text(c,X(lo)+4,340,'← 逆潮流',{al:'left',col:C.fault,font:`700 12px ${SANS}`}); H.text(c,X(hi)-4,340,'受電 →',{al:'right',col:C.live,font:`700 12px ${SANS}`});
    H.text(c,240,374,'黄色の枠が継電器の見ている量',{col:C.muted,font:`600 11px ${SANS}`});
  },
});
</script>

<script>
"use strict";
/* ===== 継電器ごとのシナリオ・解説・判定ロジック =====
   notes(ph,S,P,m) は場面ごとに [x, y, 文] を返す（x,y は結線図上の指し先）。
   場面 ph: normal 平常 / fault 事故直後 / pick 検出・時限計測 / trip トリップ指令 / open 遮断 / misop 不要動作 / hold 不動作 */
const fmtS = v => v>99 ? '∞' : v.toFixed(2)+' s';
const PR = S => S.tripped ? 1 : S.prog;
const EP = (S,i) => S.tripped ? (S.tripEl===i?1:0) : ((S.progs&&S.progs[i])||0);   /* 要素 i のタイマ進み */
const one = (S, cond, label, val, tl, tv) => ({paths:[{conds:[[label,val,cond]], tl, tv, prog:(S.pick||S.tripped)?PR(S):0}]});
const EXTRA = {
ocr:{
  presets:[{l:'過負荷（2 倍）',p:{mult:2},k:'ok'},{l:'短絡（4 倍）',p:{mult:4},k:'ok'},{l:'至近端の短絡（15 倍）',p:{mult:15},k:'ok',t:'瞬時要素'},{l:'整定値ちょうど（1.0 倍）',p:{mult:1},k:'hold'}],
  notes(ph,S,P,m){ return ({
    normal:[262,150,'CT が負荷電流を見張っている。いまは整定値の 0.6 倍なので動かない'],
    fault:[470,150,`配電線で短絡。電源から事故点へ整定値の ${P.mult} 倍の電流が流れ込む`],
    pick:[262,252, m.inst?'瞬時要素の整定を超えた。待たずに動作する':`限時要素がピックアップ。電流が大きいほど早く動く（この電流なら ${fmtS(m.delay)}）`],
    trip:[200,252,'動作。トリップ指令が遮断器の引外しコイルへ走る'],
    open:[200,150,'遮断器が開いて事故電流が止まった。事故点より先の負荷も停電'],
    hold:[262,252,m.holdText]})[ph]; },
  logic(S,P,m){ const tl=SI(m.I,P.lever,P.curve);
    return {paths:[
      {conds:[['I ≥ 整定値（限時要素）',`${m.I.toFixed(2)} 倍`,m.I>1.0005]], tl:'反限時タイマ', tv:m.I>1.0005?fmtS(tl):'—', d:tl, prog:EP(S,0)},
      {conds:[['I ≥ 瞬時要素の整定',`${P.inst} 倍`,m.inst]], tl:'瞬時', tv:'0.04 s', d:0.04, prog:EP(S,1)}], out:'トリップ', cb:'52 開'}; },
},
ocgr:{
  presets:[{l:'構内で地絡',p:{scen:'in',len:0.1},k:'ok'},{l:'もらい事故・ケーブル 0.1 km',p:{scen:'out',len:0.1},k:'hold'},{l:'もらい事故・ケーブル 0.3 km',p:{scen:'out',len:0.3},k:'bad'}],
  notes(ph,S,P,m){ const inF=P.scen==='in'; return ({
    normal:[250,165,'ZCT は 3 相をまとめて通す。平常時は 3 相の電流が打ち消し合って I0 ≒ 0'],
    fault: inF?[250,282,'構内ケーブルで地絡。系統の対地静電容量から地絡電流が流れ込み、ZCT を通る']:[520,220,'よその需要家で地絡。自構内ケーブルの充電電流が ZCT を逆向きに通る'],
    pick:[366,165,`I0 = ${m.I0.toFixed(2)} A が整定値 ${P.set} A を超えた。0.2 s のタイマが進む`],
    trip:[366,200,'動作。VCB を引き外す'],
    open:[250,215,'構内を切り離し、地絡を取り除いた'],
    misop:[250,215,'構内に事故はないのに停電させた（もらい事故）。OCGR は向きを見ないので区別できない'],
    hold:[366,165,m.holdText]})[ph]; },
  logic(S,P,m){ return {...one(S,m.I0>=P.set,'I0 ≥ 整定値',`${m.I0.toFixed(2)} A`,'定限時','0.20 s'), out:'トリップ', cb:'VCB 開'}; },
},
ovr:{
  presets:[{l:'AVR 故障で 125 %',p:{rise:125},k:'ok'},{l:'一時的な上昇 112 %',p:{rise:112},k:'hold'}],
  notes(ph,S,P,m){ return ({
    normal:[260,180,'VT で母線電圧を見ている。いまは定格の 100 %'],
    fault:[620,110,'発電機の自動電圧調整器（AVR）が暴走し、電圧が上がり始めた'],
    pick:[470,190,`V = ${m.V.toFixed(0)} % が整定値 ${P.set} % を超えた。${P.delay.toFixed(1)} s 続けば動作`],
    trip:[470,150,'動作。発電機の遮断器 52G を引き外す'],
    open:[470,110,'発電機を切り離した。母線は系統の電圧（100 %）に戻る'],
    hold:[470,190,m.holdText]})[ph]; },
  logic(S,P,m){ return {...one(S,m.V>=P.set,'V ≥ 整定値',`${m.V.toFixed(0)} %`,'定限時',`${P.delay.toFixed(2)} s`), out:'トリップ', cb:'52G 開'}; },
},
ovgr:{
  presets:[{l:'完全地絡',p:{rf:0},k:'ok',t:'選択性なし'},{l:'高抵抗地絡 40 kΩ',p:{rf:40},k:'bad',t:'検出できない'}],
  notes(ph,S,P,m){ const fx=[360,470,580][+P.fdr]; return ({
    normal:[230,125,'GPT（接地形計器用変圧器）で零相電圧 V0 を見ている。平常時はほぼ 0'],
    fault:[fx,228,`F${+P.fdr+1} で地絡。大地の電位がずれ、母線全体に V0 が現れる`],
    pick:[230,230,`V0 = ${m.V0.toFixed(0)} %。ただし V0 だけでは、どのフィーダの地絡か分からない`],
    trip:[140,230,'動作。受電遮断器を引き外す'],
    open:[470,250,'健全なフィーダまで全部停電した。事故フィーダだけを切るには DGR が要る','up'],
    hold:[230,230,m.holdText]})[ph]; },
  logic(S,P,m){ return {...one(S,m.V0>=P.set,'V0 ≥ 整定値',`${m.V0.toFixed(0)} %`,'定限時','0.50 s'), out:'トリップ', cb:'52R 開'}; },
},
uvr:{
  presets:[{l:'停電',p:{low:0,dur:5},k:'ok'},{l:'瞬低（0.5 s で回復）',p:{low:30,dur:0.5},k:'hold'},{l:'電圧低下 85 %',p:{low:85,dur:5},k:'hold'}],
  notes(ph,S,P,m){ return ({
    normal:[290,180,'VT で母線電圧を見ている。いまは定格の 100 %'],
    fault:[60,120, P.low<5?'系統側で停電。母線の電圧がなくなった':`系統側の事故で、電圧が ${P.low} % まで下がった`],
    pick:[170,244,`V が整定値 ${P.set} % を下回った。1.0 s 続けば動作`],
    trip:[170,180,'動作。受電遮断器を開き、非常用発電機に起動指令を出す'],
    open:[620,180, m.eg<1.4?'非常用発電機が起動中。まだ停電している':'非常用発電機から負荷へ給電を再開'],
    hold:[170,244,m.holdText]})[ph]; },
  logic(S,P,m){ return {...one(S,m.V<P.set,'V < 整定値',`${m.V.toFixed(0)} %`,'定限時','1.00 s'), out:'警報・起動指令', cb:'52R 開・EG 起動'}; },
},
dsr:{
  presets:[{l:'前方の事故',p:{dir:'fw'},k:'ok'},{l:'後方の事故',p:{dir:'bw'},k:'hold'}],
  notes(ph,S,P,m){ return ({
    normal:[312,160,'電流の大きさと、電圧を基準にした電流の位相（向き）を見ている'],
    fault: P.dir==='fw'?[450,160,'保護する送電線で短絡。両側の電源から事故点へ電流が流れ込む']:[110,256,'背後の線路で短絡。継電器の位置では電流が右から左へ流れる'],
    pick:[312,252,'電流は整定値以上で、向きは前方。0.2 s のタイマが進む'],
    trip:[312,300,'動作。遮断器を引き外す'],
    open:[560,160,'相手端の 52B も開き、事故区間を両側から切り離した'],
    hold:[150,200,'背後の線路の遮断器 52X が事故を切った。この継電器は動かない（正しい）']})[ph]; },
  logic(S,P,m){ const fw=Math.cos(m.phi-DSR_PHI_M)>0, act=S.pick||S.tripped;
    return {paths:[{conds:[['I ≥ 整定値',`${m.I.toFixed(1)} 倍`,m.I>=1],['方向 = 前方',`${(m.phi*180/Math.PI).toFixed(0)}°`,fw]], tl:'定限時', tv:'0.20 s', prog:act?PR(S):0}], out:'トリップ', cb:'52 開'}; },
},
dgr:{
  presets:[{l:'F1 で地絡',p:{fdr:'0',len:0.6},k:'ok'},{l:'F3 で地絡・ケーブル 1.5 km',p:{fdr:'2',len:1.5},k:'ok'}],
  notes(ph,S,P,m){ const f=+P.fdr, X=[330,460,590]; return ({
    normal:[230,120,'各フィーダの ZCT で I0、共通の GPT で V0 を見ている'],
    fault:[X[f],288,`F${f+1} で地絡。健全フィーダの充電電流も集まって F${f+1} へ流れ込む`],
    pick:[X[f]+48,193,`F${f+1} の DGR：V0・I0 とも整定値以上で、向きも構内側`],
    trip:[X[f]+48,230,`動作。F${f+1} の遮断器だけを引き外す`],
    open:[X[(f+1)%3],80,`F${f+1} だけを切り離し、健全なフィーダは送電を続けている。これが選択遮断`,'up'],
    hold:[X[f]+48,193,'動作しなかった']})[ph]; },
  logic(S,P,m){ const f=+P.fdr, x=m.fd[f], act=S.pick||S.tripped;
    return {title:`地絡フィーダ F${f+1} の DGR`, paths:[{conds:[['V0 ≥ 5 %',`${m.V0.toFixed(0)} %`,m.V0>=5],['I0 ≥ 0.2 A',`${x.I0.toFixed(2)} A`,x.I0>=0.2],['方向 = 構内',`${(x.ang*180/Math.PI).toFixed(0)}° 進み`,x.op>0]], tl:'定限時', tv:'0.20 s', prog:act?PR(S):0}], out:'トリップ', cb:`F${f+1} 開`}; },
},
dfr:{
  presets:[{l:'内部事故',p:{loc:'in',cterr:0},k:'ok'},{l:'外部事故',p:{loc:'ext',cterr:0},k:'hold'},{l:'外部事故＋CT 誤差 20 %',p:{loc:'ext',cterr:20},k:'bad'}],
  notes(ph,S,P,m){ return ({
    normal:[350,81,'CT 二次電流は上の回路を回るだけ。差動コイルには流れない'],
    fault: P.loc==='in'?[300,206,'変圧器の中で事故。流れ込んだ電流が出ていかない']:[620,206,'保護区間の外で事故。大電流が区間を通り抜ける'],
    pick:[350,81,`差電流 Id = ${m.Id.toFixed(2)} が差動コイルに流れた`],
    trip:[350,26,'動作。両側の遮断器を引き外す'],
    open:[350,180,'変圧器を両側から切り離した'],
    misop:[350,180,'区間内は健全なのに切ってしまった。CT の誤差による差電流が原因'],
    hold:[350,81,m.holdText]})[ph]; },
  logic(S,P,m){ return {...one(S,m.Id>=P.set,'Id = |I1 − I2| ≥ 整定値',m.Id.toFixed(2),'瞬時','0.05 s'), out:'トリップ', cb:'52-1・52-2 開'}; },
},
rdfr:{
  presets:[{l:'外部事故＋CT 誤差 25 %',p:{loc:'ext',cterr:25},k:'hold'},{l:'内部事故',p:{loc:'in'},k:'ok'},{l:'外部事故＋CT 誤差 50 %',p:{loc:'ext',cterr:50},k:'bad'}],
  notes(ph,S,P,m){ return ({
    normal:[350,81,'差電流で動かそうとする力と、通過電流で抑える力を比べている'],
    fault: P.loc==='in'?[300,206,'変圧器の中で事故']:[620,206,`外部事故。CT の誤差 ${P.cterr} % で差電流が少し出る`],
    pick:[350,26,'差電流が、通過電流に比率を掛けた値を超えた'],
    trip:[350,26,'動作。両側の遮断器を引き外す'],
    open:[350,180,'変圧器を両側から切り離した'],
    misop:[350,180,'CT 誤差で出た差電流が、通過電流 × 比率を超えて、外部事故で動いてしまった'],
    hold:[276,53,'差電流は出たが、抑制コイルの抑える力のほうが大きいので動かない']})[ph]; },
  logic(S,P,m){ const thr=P.slope/100*m.Ir, act=S.pick||S.tripped;
    return {paths:[{conds:[['Id ≥ 最小動作値 0.3',m.Id.toFixed(2),m.Id>=0.3],[`Id ≥ ${P.slope}% × Ir`,`${m.Id.toFixed(2)} ／ ${thr.toFixed(2)}`,m.Id>=thr]], tl:'瞬時', tv:'0.05 s', prog:act?PR(S):0}], out:'トリップ', cb:'52-1・52-2 開'}; },
},
dr:{
  presets:[{l:'50 %（第 1 段）',p:{loc:50,rf:0},k:'ok'},{l:'100 %（第 2 段）',p:{loc:100,rf:0},k:'ok'},{l:'50 %・事故抵抗 0.5',p:{loc:50,rf:0.5},k:'ok',t:'アンダーリーチ'},{l:'110 %（後備）',p:{loc:110,rf:0},k:'ok',t:'後備動作'},{l:'150 %（範囲外）',p:{loc:150,rf:0},k:'hold'}],
  notes(ph,S,P,m){ return ({
    normal:[205,170,'VT の電圧を CT の電流で割って、インピーダンス Z を計算し続けている'],
    fault:[DR_X(P.loc),170,`自端から ${P.loc} % の地点で短絡。電圧が下がり電流が増え、Z が小さくなる`],
    pick:[205,300, m.in1?'Z が第 1 段の内側。すぐに動作する':(P.rf>0&&P.loc<=80?'事故抵抗で Z が右にずれ、第 1 段に入らない。第 2 段の 0.4 s を待つ':'Z が第 2 段の内側。0.4 s 待つ（相手端の先なら、隣の区間の継電器が先に動く）')],
    trip:[160,300,'動作。遮断器を引き外す'],
    open:[430,170,'送電線を切り離した'],
    hold:[205,300,m.holdText]})[ph]; },
  logic(S,P,m){ return {paths:[
      {conds:[['Z が Z1（80 %）の内側',`|Z| ${m.Z.toFixed(2)}`,m.in1]], tl:'第 1 段', tv:'0.05 s', d:0.05, prog:EP(S,0)},
      {conds:[['Z が Z2（120 %）の内側',`|Z| ${m.Z.toFixed(2)}`,m.in2]], tl:'第 2 段', tv:'0.40 s', d:0.4, prog:EP(S,1)}], out:'トリップ', cb:'52 開'}; },
},
fr:{
  presets:[{l:'電源脱落 10 %',p:{mode:'uf',dp:10,shed:10},k:'ok'},{l:'電源脱落 5 %',p:{mode:'uf',dp:5,shed:10},k:'hold'},{l:'切る量が足りない（4 %）',p:{mode:'uf',dp:10,shed:4},k:'ok',t:'遮断不足'},{l:'切りすぎ（20 %）',p:{mode:'uf',dp:10,shed:20},k:'ok',t:'過剰遮断'},{l:'負荷脱落 10 %（OFR）',p:{mode:'of',dp:10,shed:10},k:'ok'}],
  notes(ph,S,P,m){ const uf=P.mode==='uf'; return ({
    normal:[250,190,'発電と需要がつり合い、周波数は 60 Hz'],
    fault: uf?[60,250,'発電機 G2 が脱落。発電が足りず、発電機の回転が落ち始める']:[520,190,'負荷 L2 が脱落。発電が余り、回転が上がり始める'],
    pick:[380,40,`${m.f.toFixed(2)} Hz。整定値を超えた。0.3 s 続けば動作`],
    trip:[380,70,'動作'],
    open:[uf?450:140, uf?270:250, (uf?`負荷 L3（${P.shed} %）を切り離した。`:`発電機 G2（${P.shed} %）を解列した。`) + (P.shed<P.dp-2?'まだ足りず、周波数が戻りきらない':P.shed>P.dp+2?'切りすぎて、周波数が反対側へ振れる':'需給がつり合い、周波数が戻っていく')],
    hold:[380,40,m.holdText]})[ph]; },
  logic(S,P,m){ const uf=P.mode==='uf'; return {...one(S,uf?m.f<=60-P.set:m.f>=60+P.set, uf?`f ≤ ${(60-P.set).toFixed(1)} Hz`:`f ≥ ${(60+P.set).toFixed(1)} Hz`,`${m.f.toFixed(2)} Hz`,'定限時','0.30 s'), out:'トリップ', cb: uf?'L3 遮断':'G2 解列'}; },
},
rpr:{
  presets:[{l:'負荷 150 kW で逆潮流',p:{load:150,mode:'3',unb:0},k:'ok'},{l:'単相検出・不平衡 30 %',p:{load:350,mode:'1',unb:30},k:'bad'},{l:'同じ条件を 3 相で検出',p:{load:350,mode:'3',unb:30},k:'hold'}],
  notes(ph,S,P,m){ return ({
    normal:[205,150,'受電点で電力の向きを見ている。いまは系統から受電している'],
    fault:[580,256,`構内の負荷が ${P.load} kW に減った`],
    pick:[205,262,'発電が負荷を上回り、系統へ逆潮流。0.5 s 続けば動作'],
    trip:[205,300,'動作。発電機の遮断器を引き外す'],
    open:[480,110,'発電機を解列した。受電に戻る'],
    misop:[205,262,'3 相では受電なのに、軽い c 相だけを見て逆潮流と判定した'],
    hold:[205,262,m.holdText]})[ph]; },
  logic(S,P,m){ return {...one(S,m.Pm<=-25,`P ≤ −25 kW（${P.mode==='3'?'3 相':'c 相 ×3'}）`,`${m.Pm.toFixed(0)} kW`,'定限時','0.50 s'), out:'トリップ', cb:'52G 開（解列）'}; },
},
};
/* 保護の目的：'trip' 切るべき事故 / 'notrip' 切ってはいけない / null 整定どおりなら可 */
const PURPOSE = {
  ocr:P=>P.mult>1?'trip':null, ocgr:P=>P.scen==='in'?'trip':'notrip', ovr:P=>P.rise>=P.set?'trip':null, ovgr:()=>'trip',
  uvr:P=>P.low>=P.set?null:(P.dur<1.0?'notrip':(P.dur>1.0?'trip':null)),   /* 1.0 s ちょうどは境目なので評価しない */ dsr:P=>P.dir==='fw'?'trip':'notrip', dgr:()=>'trip',
  dfr:P=>P.loc==='in'?'trip':'notrip', rdfr:P=>P.loc==='in'?'trip':'notrip', dr:P=>P.loc<=100?'trip':(P.loc>120?'notrip':null),
  fr:()=>null, rpr:P=>(P.load-P.gen)<=-25?'trip':'notrip' };
RELAYS.forEach(r=>{ Object.assign(r, EXTRA[r.id]||{}); r.purpose=PURPOSE[r.id]; });
/* 動作したあと、特性図を動作したときの値で描くもの（どこで動いたかを残す）。FR は動作後の周波数の回復を見せるので数値も動かし続ける */
['ocr','ocgr','ovgr','dsr','dfr','rdfr','dr','rpr'].forEach(id=>{ RELAYS.find(r=>r.id===id).chartAtTrip=true; });
RELAYS.find(r=>r.id==='fr').liveAfterTrip=true;
/* FR は周波数がゆっくり下がるので、観測時間を長く取る（整定・需給のずれの全範囲で、動作はいちばん遅くて 3.9 s） */
RELAYS.find(r=>r.id==='fr').wait=()=>5;
RELAYS.find(r=>r.id==='ovgr').missPill='不動作（検出できない）';
</script>

<script>
"use strict";
/* ===== JEM 1090 器具番号（資料の表のとおり。58 は資料に載っていない） ===== */
const JEM = {1:'主幹制御器又はスイッチ',2:'始動若しくは閉路限時継電器又は始動若しくは閉路遅延継電器',3:'操作スイッチ',4:'主制御回路用制御器又は継電器',5:'停止スイッチ又は継電器',6:'始動遮断器，スイッチ，接触器又は継電器',7:'調整スイッチ',8:'制御電源スイッチ',9:'界磁転極スイッチ，接触器又は継電器',10:'順序スイッチ又はプログラム制御器',
11:'試験スイッチ又は継電器',12:'過速度スイッチ又は継電器',13:'同期速度スイッチ又は継電器',14:'低速度スイッチ又は継電器',15:'速度調整装置',16:'表示線監視継電器',17:'表示線継電器',18:'加速若しくは減速接触器又は加速若しくは減速継電器',19:'始動−運転切換接触器又は継電器',20:'補機弁',
21:'主機弁',22:'漏電遮断器，接触器又は継電器',23:'温度調整装置又は継電器',24:'タップ切換装置',25:'同期検出装置',26:'静止器温度スイッチ又は継電器',27:'交流不足電圧継電器',28:'警報装置',29:'消火装置',30:'機器の状態又は故障表示装置',
31:'界磁変更遮断器，スイッチ，接触器又は継電器',32:'直流逆流継電器',33:'位置検出スイッチ又は装置',34:'電動順序制御器',35:'ブラシ操作装置又はスリップリング短絡装置',36:'極性継電器',37:'不足電流継電器',38:'軸受温度スイッチ又は継電器',39:'機械的異常監視装置又は検出スイッチ',40:'界磁電流継電器又は界磁喪失継電器',
41:'界磁遮断器，スイッチ又は接触器',42:'運転遮断器，スイッチ又は接触器',43:'制御回路切換スイッチ，接触器又は継電器',44:'距離継電器',45:'直流過電圧継電器',46:'逆相又は相不平衡電流継電器',47:'欠相又は逆相電圧継電器',48:'渋滞検出継電器',49:'回転機温度スイッチ若しくは継電器又は過負荷継電器',50:'短絡選択継電器又は地絡選択継電器',
51:'交流過電流継電器又は地絡過電流継電器',52:'交流遮断器又は接触器',53:'励磁継電器又は励弧継電器',54:'高速度遮断器',55:'自動力率調整器又は力率継電器',56:'すべり検出器又は脱調継電器',57:'自動電流調整器又は電流継電器',59:'交流過電圧継電器',60:'自動電圧平衡調整器又は電圧平衡継電器',
61:'自動電流平衡調整器又は電流平衡継電器',62:'停止若しくは開路限時継電器又は停止若しくは開路遅延継電器',63:'圧力スイッチ又は継電器',64:'地絡過電圧継電器',65:'調速装置',66:'断続継電器',67:'交流電力方向継電器又は地絡方向継電器',68:'混入検出器',69:'流量スイッチ又は継電器',70:'加減抵抗器',
71:'整流素子故障検出装置',72:'直流遮断器又は接触器',73:'短絡用遮断器又は接触器',74:'調整弁',75:'制動装置',76:'直流過電流継電器',77:'負荷調整装置',78:'搬送保護位相比較継電器',79:'交流再閉路継電器',80:'直流不足電圧継電器',
81:'調速機駆動装置',82:'直流再閉路継電器',83:'選択スイッチ，接触器又は継電器',84:'電圧継電器',85:'信号継電器',86:'ロックアウト継電器',87:'差動継電器',88:'補機用遮断器，スイッチ，接触器又は継電器',89:'断路器又は負荷開閉器',90:'自動電圧調整器又は自動電圧調整継電器',
91:'自動電力調整器又は電力継電器',92:'扉又はダンパ',93:'（予備番号）',94:'引外し自由接触器又は継電器',95:'自動周波数調整器又は周波数継電器',96:'静止器内部故障検出装置',97:'ランナ',98:'連結装置',99:'自動記録装置'};
const NO2RELAY = {27:'uvr',44:'dr',51:'ocr',59:'ovr',64:'ovgr',67:'dsr',87:'dfr',95:'fr'};
const SFX = [['','（なし）'],['S','S：短絡'],['G','G：地絡・発電機'],['P','P：電力'],['H','H：高'],['L','L：低'],['T','T：変圧器'],['B','B：母線'],['R','R：受電']];
const COMBO = {'27':['交流不足電圧継電器','uvr'],'44':['距離継電器','dr'],'44S':['短絡距離継電器','dr'],'44G':['地絡距離継電器',null],'51':['交流過電流継電器','ocr'],'51S':['短絡過電流継電器','ocr'],'51G':['地絡過電流継電器','ocgr'],
  '52':['交流遮断器',null],'52R':['受電用の遮断器',null],'52G':['発電機用の遮断器',null],'59':['交流過電圧継電器','ovr'],'64':['地絡過電圧継電器','ovgr'],'67':['交流電力方向継電器又は地絡方向継電器',null],'67S':['短絡方向継電器','dsr'],'67G':['地絡方向継電器','dgr'],
  '67P':['電力方向継電器（逆電力継電器に使う）','rpr'],'87':['差動継電器','dfr'],'87T':['変圧器の差動継電器','rdfr'],'87B':['母線の差動継電器',null],'87G':['発電機の差動継電器',null],'95':['周波数継電器','fr'],'95L':['不足周波数継電器（UFR）','fr'],'95H':['過周波数継電器（OFR）','fr']};

/* ===== エンジン ===== */
const $ = id=>document.getElementById(id);
const sceneC=setup($('scene'),720,360), chartC=setup($('chart'),480,400), trendC=setup($('trend'),480,240); G.c=sceneC;
const DT=0.005, BEAT=1.4, BEATS=new Set(['fault','pick','open','misop','hold']);
const PALL={}; RELAYS.forEach(r=>{ PALL[r.id]={}; r.params.forEach(p=>PALL[r.id][p.id]=p.value); });
const DEF=JSON.parse(JSON.stringify(PALL));   /* シナリオは既定値から組み立てる（前に動かした整定を持ち越さない） */
let R=RELAYS[0], P=PALL[R.id], S=null, speed=0.5, frame=0, tour=null, autoFire=REDUCED?null:1.2;
let paused=false, hold=0, acc=0, silent=false, maxTe=0, lastPh=null, cam=null, capA=0;
const OPT={cap:true, beat:!REDUCED, snd:false, pred:false, rot:false};
let pred=null, pendingFire=null;
const done=new Set();
let evFull=[];   /* 一度見た経過（巻き戻しても先の出来事を残す） */

function newState(){ return {t:0,dt:DT,ev:false,te:0,prog:0,pick:false,tripped:false,tTrip:null,tripAnim:0,cb:0,open:false,flag:0,hist:[],marks:[],x:{},m:null,shouldAtTrip:null,mAtTrip:null,evs:[],wasPick:false}; }
/* 経過に出来事を足す（検出と復帰を細かく繰り返すときは、最初の 12 件まで） */
function evAdd(k,s){ if(S.evs.length<12) S.evs.push({te:S.te,k,s}); }
function step(dt){
  S.dt=dt; S.t+=dt; if(S.ev) S.te+=dt;
  const m=R.measure(S,P); S.m=m;
  if(!S.tripped){
    /* 要素ごとにタイマを持ち、どれかが満了したらトリップ（OCR の限時／瞬時、DR の第 1 段／第 2 段） */
    const els=m.elems||[{pick:m.pick,delay:m.delay}]; if(!S.progs||S.progs.length!==els.length) S.progs=els.map(()=>0);
    S.prePick = !S.ev && els.some(e=>e.pick);   /* 事故の前はタイマを進めない（初期化中に動かさない） */
    let any=false, gi=0; els.forEach((e,i)=>{ if(e.pick && S.ev){ any=true; S.progs[i]+=dt/Math.max(1e-3,e.delay); } else S.progs[i]=0; if(S.progs[i]>S.progs[gi]) gi=i; });
    S.pick=any; S.prog=Math.min(1,S.progs[gi]); S.gi=gi;
    if(S.progs[gi]>=1){ S.prog=1; S.tripped=true; S.pick=false; S.tripEl=gi; S.tTrip=S.te; S.shouldAtTrip=purpose()!=='notrip'; S.mAtTrip=m; S.marks.push({t:S.t,k:'trip'}); done.add(R.id); sfx('click'); evAdd('trip','動作（トリップ指令）'); }
    else if(S.ev && S.pick && !S.wasPick) evAdd('pick','検出（タイマ開始）'); else if(S.ev && !S.pick && S.wasPick) evAdd('reset','復帰');
    S.wasPick=S.pick;
  } else { const was=S.open; S.tripAnim=Math.min(1,S.tripAnim+dt/0.08); if(S.tripAnim>=1) S.cb=Math.min(1,S.cb+dt/0.06); S.flag=Math.min(1,S.flag+dt/0.15); S.open=S.cb>=1; if(S.open&&!was){ sfx('cb'); evAdd('cb','遮断器が開いた'); } }
  S.hist.push({t:S.t,v:m.v,p:S.pick?1:0,tr:S.tripped?1:0,o:S.open?1:0}); while(S.hist.length && S.hist[0].t<S.t-TW-0.5) S.hist.shift();
  if(S.ev) maxTe=Math.max(maxTe,S.te);
}
function warm(){ S=newState(); G.acc={}; acc=0; silent=true; for(let i=0;i<160;i++) step(DT); silent=false; }
function resetSim(){ warm(); maxTe=0; evFull=[]; lastPh=null; hold=0; paintRack(); if(R) buildLogic(); }   /* 選んだフィーダなどで図の見出し・出力先が変わるので作り直す */
/* 予想モードでは、事故を起こす前に結果を予想してもらう */
/* 条件を当ててから予想を聞く（予想の間は事故を起こさない） */
function askOrFire(after){ if(after) after(); if(OPT.pred && !tour){ resetSim(); pendingFire=true; pred=null; $('predict').hidden=false; $('predres').textContent=''; paused=false; return; } fire(); }
function fire(){ if(S.ev) resetSim(); S.ev=true; S.te=0; S.marks.push({t:S.t,k:'ev'}); evAdd('ev','事故発生'); sfx('arc'); paused=false; }
/* 決定論的に作り直して「事故から te 秒後」を再現する（巻き戻し・コマ送り用） */
function simTo(te){ const keep=maxTe; warm(); silent=true; S.ev=true; S.te=0; S.marks.push({t:S.t,k:'ev'}); evAdd('ev','事故発生');
  const n=Math.round(Math.max(0,te)/DT); for(let i=0;i<n;i++) step(DT); silent=false; maxTe=Math.max(keep,S.te); lastPh=phase(); hold=0; capA=1; paintRack(); }
function purpose(){ return R.purpose ? R.purpose(P) : null; }
function remT(){ const m=S.m, els=m.elems||[{pick:m.pick,delay:m.delay}]; let r=Infinity; els.forEach((e,i)=>{ if(e.pick) r=Math.min(r,(1-((S.progs&&S.progs[i])||0))*e.delay); }); return r; }
function waitT(){ return typeof R.wait==='function'? R.wait(P) : 2.5; }
function phase(){ if(!S.ev) return 'normal'; if(S.tripped) return S.open ? (S.shouldAtTrip?'open':'misop') : 'trip'; if(S.pick) return 'pick'; if(S.te>waitT()) return 'hold'; return 'fault'; }
function verdict(){ const m=S.m;
  if(!S.ev) return S.prePick ? ['bad','平常時に動作域','事故の前から動作条件を満たしている。このままでは平常時に動いてしまうので、整定や検出方式を見直す'] : ['', '平常', '平常運転。計測値は整定値の手前にある'];
  if(S.tripped) return S.shouldAtTrip ? ['ok', R.tripPill||'正動作', R.tripText?R.tripText(S,S.mAtTrip,P):''] : ['bad','不要動作', R.misText||''];
  if(S.pick){ const rem=remT(); return ['run','時限計測中', `${m.detect}　動作まで あと ${rem>99?'∞':rem.toFixed(2)+' s'}`]; }
  if(S.te>waitT()){ const pu=purpose(); return pu==='trip' ? ['bad', R.missPill||'不動作（検出できない）', m.missText||m.holdText||''] : pu==='notrip' ? ['hold','不動作（正しい）', m.holdText||''] : ['hold','不動作', m.holdText||'']; }
  return ['', '判定中', `事故発生。${m.detect}`];
}

/* ===== 効果音（WebAudio で合成。既定はオフ） ===== */
let AC=null;
function sfx(kind){ if(!OPT.snd||silent) return; try{ AC=AC||new (window.AudioContext||window.webkitAudioContext)(); const t=AC.currentTime;
  const noise=(dur,f,q,g)=>{ const b=AC.createBuffer(1,Math.floor(AC.sampleRate*dur),AC.sampleRate), d=b.getChannelData(0); for(let i=0;i<d.length;i++) d[i]=(Math.random()*2-1)*Math.pow(1-i/d.length,3);
    const s=AC.createBufferSource(); s.buffer=b; const fl=AC.createBiquadFilter(); fl.type='bandpass'; fl.frequency.value=f; fl.Q.value=q; const gn=AC.createGain(); gn.gain.value=g; s.connect(fl).connect(gn).connect(AC.destination); s.start(t); };
  const tone=(f0,f1,dur,g)=>{ const o=AC.createOscillator(), gn=AC.createGain(); o.frequency.setValueAtTime(f0,t); o.frequency.exponentialRampToValueAtTime(f1,t+dur); gn.gain.setValueAtTime(g,t); gn.gain.exponentialRampToValueAtTime(0.001,t+dur); o.connect(gn).connect(AC.destination); o.start(t); o.stop(t+dur+0.02); };
  if(kind==='arc'){ noise(0.35,2600,0.7,0.9); noise(0.2,600,0.8,0.5); }
  if(kind==='click'){ noise(0.025,4200,2,0.9); tone(2200,1200,0.04,0.15); }
  if(kind==='cb'){ tone(120,40,0.25,0.7); noise(0.15,800,0.9,0.8); }
}catch(e){} }

/* ===== 画面の組み立て ===== */
function paintRack(){ document.querySelectorAll('.plate').forEach(b=>{ b.setAttribute('aria-pressed', b.dataset.id===R.id); b.classList.toggle('done', done.has(b.dataset.id)); }); }
$('rack').innerHTML = RELAYS.map(r=>`<button class="plate" data-id="${r.id}" aria-pressed="false" title="${r.name}"><span class="no">${r.no}</span><span class="ab">${r.ab}</span><span class="nm">${r.name}</span><span class="flag" aria-hidden="true"></span></button>`).join('');
$('rack').addEventListener('click', e=>{ const b=e.target.closest('.plate'); if(!b) return; stopTour(); autoFire=null; selectRelay(b.dataset.id); });

const KTXT={ok:'正動作',hold:'動かない',bad:'不要動作'};
let roSlots=[];
const atTrip = () => !!(S.tripped && S.mAtTrip && !R.liveAfterTrip);
function syncInputs(){ R.params.forEach(p=>{ const el=$(`p-${R.id}-${p.id}`); if(!el) return; el.value=P[p.id]; const o=$(el.id+'-o'); if(o) o.textContent=p.fmt(P[p.id]); }); paintPresets(); }
function paintPresets(){ $('presets').querySelectorAll('.preset').forEach(b=>{ const pr=R.presets[+b.dataset.i]; b.setAttribute('aria-pressed', Object.entries(pr.p).every(([k,v])=>String(P[k])===String(v))); }); }
function buildLogic(){ const L=R.logic(S,P,S.m), multi=L.paths.length>1; if(typeof eqLive==='function') eqLive();
  $('logic').previousElementSibling.textContent = '継電器の中の判定' + (L.title?`（${L.title}）`:'');
  $('logic').innerHTML = `<div class="paths">${L.paths.map((p,i)=>`<div class="path"><div class="conds">${p.conds.map(c=>`<div class="cond"><span>${c[0]}</span><b>—</b></div>`).join('')}</div><span class="wire"></span>${p.conds.length>1?'<span class="gate">AND</span><span class="wire"></span>':''}<div class="timer"><i></i><span>${p.tl}</span><b>—</b></div><span class="wire"></span></div>`).join('')}</div>`
    + (multi?'<div class="orgate"><span class="bar"></span><span class="gate" style="border-radius:2px 16px 16px 2px">OR</span><span class="wire"></span></div>':'')
    + `<div class="outbox"><small>出力接点</small>${L.out}</div><span class="wire" id="wcb"></span><div class="cbbox"><small>遮断器など</small>${L.cb}</div>`; }
function updateLogic(){ const L=R.logic(S,P,S.m), els=$('logic').querySelectorAll('.path'); let any=false;
  L.paths.forEach((p,i)=>{ const el=els[i]; if(!el) return; const on=p.conds.every(c=>c[2]); if(p.prog>0) any=true;
    el.classList.toggle('on', on||p.prog>0); el.classList.toggle('fire', p.prog>=1);
    el.querySelectorAll('.cond').forEach((ce,j)=>{ const c=p.conds[j]; ce.classList.toggle('ok',!!c[2]); const b=ce.querySelector('b'); if(b.textContent!==c[1]) b.textContent=c[1]; });
    const tm=el.querySelector('.timer'); tm.querySelector('i').style.width=(p.prog*100)+'%';
    const txt = p.prog>0 && p.prog<1 ? `${(p.prog*(p.d!=null?p.d:S.m.delay)).toFixed(2)} / ${p.tv}` : p.tv; const tb=tm.querySelector('b'); if(tb.textContent!==txt) tb.textContent=txt; });
  const og=$('logic').querySelector('.orgate'); if(og) og.classList.toggle('on',any);
  $('logic').querySelector('.outbox').classList.toggle('on',S.tripped); $('wcb').classList.toggle('fire',S.tripped); $('logic').querySelector('.cbbox').classList.toggle('on',S.open); }

function selectRelay(id){
  R = typeof id==='number' ? RELAYS[id] : RELAYS.find(r=>r.id===id) || RELAYS[0]; P=PALL[R.id];
  $('rname').textContent=R.name; $('rtag').innerHTML=`<span class="mono">${R.ab}</span>　器具番号 <span class="mono">${R.no}</span>　${R.en}`; $('rgroup').textContent=R.group;
  $('ctitle').textContent=R.chartTitle; $('csub').textContent=R.chartSub||'';
  $('ename').textContent=`${R.name}（${R.ab}）`; $('edesc').innerHTML=R.desc;
  $('emeta').innerHTML=R.meta.map(([k,v])=>`<dt>${k}</dt><dd>${v}</dd>`).join('');
  $('scene').style.cursor = R.click ? 'crosshair' : 'default';
  $('params').innerHTML = R.params.map(p=>{ const id=`p-${R.id}-${p.id}`;
    if(p.type==='select') return `<div class="param"><label for="${id}">${p.label}</label><select id="${id}" data-k="${p.id}">${p.options.map(([v,l])=>`<option value="${v}"${String(P[p.id])===v?' selected':''}>${l}</option>`).join('')}</select></div>`;
    return `<div class="param"><label for="${id}"><span>${p.label}</span><output id="${id}-o">${p.fmt(P[p.id])}</output></label><input type="range" id="${id}" data-k="${p.id}" min="${p.min}" max="${p.max}" step="${p.step}" value="${P[p.id]}"></div>`; }).join('');
  $('presets').innerHTML=(R.presets||[]).map((p,i)=>`<button class="preset" data-i="${i}" aria-pressed="false">${p.l}<span class="k ${p.k}">${p.t||KTXT[p.k]}</span></button>`).join('');
  paused=false; resetSim(); cam=null; capA=0; pred=null; $('predict').hidden=true; $('predres').textContent='';
  $('readout').innerHTML=S.m.readout.map(([k])=>`<div class="ro"><span>${k}</span><b>—</b></div>`).join(''); roSlots=[...$('readout').querySelectorAll('b')];
  buildLogic(); paintPresets(); paintRack(); updateDOM(); if(typeof paintExplain==='function') paintExplain();
  try{ history.replaceState(null,'','#'+R.id); }catch(e){}
}
function onParam(el, final){ const k=el.dataset.k; if(!k) return; const def=R.params.find(p=>p.id===k);
  if(def.type==='select'){ P[k]=el.value; if(def.reset) resetSim(); } else { P[k]=+el.value; const o=$(el.id+'-o'); if(o) o.textContent=def.fmt(P[k]); }
  /* 事故の途中で条件を変えたら、事故の最初からその条件で計算し直す（巻き戻しと同じ結果になる） */
  if(final && S.ev){ evFull=[]; simTo(S.te); } buildLogic(); paintPresets(); }
$('params').addEventListener('input', e=>onParam(e.target,false));
$('params').addEventListener('change', e=>onParam(e.target,true));
$('presets').addEventListener('click', e=>{ const b=e.target.closest('.preset'); if(!b) return; stopTour(); autoFire=null; const pr=R.presets[+b.dataset.i].p; askOrFire(()=>{ Object.assign(P,DEF[R.id],pr); syncInputs(); resetSim(); }); });

/* 再生操作 */
function togglePause(){ if(hold>0){ hold=0; return; } paused=!paused; }
function frameStep(d){ stopTour(); autoFire=null; paused=true; hold=0; if(!S.ev && d>0){ fire(); paused=true; return; } simTo(clamp(S.te+d,0,Math.max(maxTe,S.te+d))); }
$('fire').addEventListener('click', ()=>{ stopTour(); autoFire=null; askOrFire(); });
$('predict').addEventListener('click', e=>{ const b=e.target.closest('[data-p]'); if(!b) return; pred=b.dataset.p; $('predict').hidden=true; pendingFire=null; fire(); });
$('reset').addEventListener('click', ()=>{ stopTour(); autoFire=null; paused=false; resetSim(); });
$('play').addEventListener('click', ()=>{ autoFire=null; togglePause(); });
$('back').addEventListener('click', ()=>frameStep(-0.01));
$('fwd').addEventListener('click', ()=>frameStep(0.01));
$('scrub').addEventListener('input', e=>{ stopTour(); autoFire=null; paused=true; simTo(+e.target.value); });
/* 経過の札を押すと、その時刻へ戻って止まる */
$('evline').addEventListener('click', e=>{ const b=e.target.closest('[data-te]'); if(!b) return; stopTour(); autoFire=null; paused=true; simTo(+b.dataset.te); });
/* 事故記録（オシログラフ）を押すと、その時刻へ */
$('trend').addEventListener('click', e=>{ const ev=S.marks.find(m=>m.k==='ev'); if(!ev) return; const rc=$('trend').getBoundingClientRect(), x=(e.clientX-rc.left)/rc.width*480, w=480-66;
  const t1=Math.max(S.t,TW), t=t1-TW+(x-58)/w*TW, te=t-ev.t; if(x<58||te<0||te>Math.max(maxTe,S.te)+1e-6) return; stopTour(); autoFire=null; paused=true; simTo(te); });
function paintEvents(){ if(S.evs.length>evFull.length || S.evs.some((x,i)=>!evFull[i]||evFull[i].k!==x.k||Math.abs(evFull[i].te-x.te)>1e-6)) evFull=S.evs.slice();
  const L=evFull, n=S.ev?S.evs.length:0, key=n+'|'+L.length+'|'+L.map(x=>x.k).join(); const el=$('evline'); if(el._k===key) return; el._k=key;
  el.innerHTML = L.length ? '<span class="seglabel">経過</span>'+L.map((x,i)=>`<button class="evc ${x.k}${i>=n?' future':''}${i===n-1?' cur':''}" data-te="${x.te}" title="この時刻へ戻って止まる"><span class="mono">${x.te.toFixed(3)} s</span>${x.s}</button>`).join('')
    : '<span class="seglabel">経過：事故を起こすと、検出・動作・遮断の時刻がここに並ぶ。押すとその時刻へ戻る</span>'; }
$('speed').addEventListener('click', e=>{ const b=e.target.closest('button'); if(!b) return; speed=+b.dataset.v; [...$('speed').children].forEach(x=>x.setAttribute('aria-pressed', x===b)); });
[['tCap','cap'],['tBeat','beat'],['tSnd','snd'],['tPred','pred'],['tRot','rot']].forEach(([id,k])=>{ const b=$(id); b.setAttribute('aria-pressed',OPT[k]); b.addEventListener('click',()=>{ OPT[k]=!OPT[k]; b.setAttribute('aria-pressed',OPT[k]); if(k==='beat'&&!OPT.beat) hold=0; if(k==='snd'&&OPT.snd){ try{ AC=AC||new (window.AudioContext||window.webkitAudioContext)(); AC.resume(); }catch(e){} } }); });
document.addEventListener('keydown', e=>{ const tg=e.target.tagName; if(tg==='INPUT'||tg==='SELECT'||tg==='TEXTAREA'||e.metaKey||e.ctrlKey||e.altKey) return;
  if(VIEW==='sld'){ if(e.key===' '){ e.preventDefault(); if(sHold>0) sHold=0; else { sPaused=!sPaused; if(!sPaused) sFocus=null; } } else if(e.key==='f'||e.key==='F'){ sFire(); sPaused=false; } else if(e.key==='r'||e.key==='R'){ sReset(); } else if(e.key==='ArrowRight'||e.key==='ArrowLeft'){ e.preventDefault(); sSk.nudge((e.key==='ArrowRight'?1:-1)*(e.shiftKey?10:1)); } return; }
  if(VIEW==='grid'){ if(e.key===' '){ e.preventDefault(); wTogglePlay(); } else if(e.key==='f'||e.key==='F'){ wFire(); wPaused=false; } else if(e.key==='r'||e.key==='R'){ wReset(); } else if(e.key==='ArrowRight'||e.key==='ArrowLeft'){ e.preventDefault(); wSk.nudge((e.key==='ArrowRight'?1:-1)*(e.shiftKey?10:1)); } return; }
  if(VIEW!=='relay') return;
  if(e.key===' '){ e.preventDefault(); autoFire=null; togglePause(); } else if(e.key==='f'||e.key==='F'){ stopTour(); autoFire=null; askOrFire(); } else if(e.key==='r'||e.key==='R'){ stopTour(); autoFire=null; paused=false; resetSim(); }
  else if(e.key==='ArrowRight'){ e.preventDefault(); frameStep(0.01); } else if(e.key==='ArrowLeft'){ e.preventDefault(); frameStep(-0.01); } });
$('scene').addEventListener('click', e=>{ if(!R.click) return; const r=$('scene').getBoundingClientRect(); const x=(e.clientX-r.left)/r.width*720, y=(e.clientY-r.top)/r.height*360;
  if(R.click(x,y,P)){ stopTour(); autoFire=null; askOrFire(()=>{ syncInputs(); resetSim(); }); } });

function updateDOM(){
  const [cls,pill,txt]=verdict(); const v=$('verdict'); v.className='verdict '+cls; const html=`<span class="pill">${pill}</span><span>${txt}</span>`; if(v._h!==html){ v.innerHTML=html; v._h=html; }
  $('fire').textContent = S.ev ? 'もう一度起こす' : R.fireLabel;
  if(pred && S.ev && (cls==='ok'||cls==='bad'||cls==='hold') && (S.open||!S.tripped)){ const got = S.tripped ? (S.shouldAtTrip?'trip':'misop') : 'notrip'; const PL={trip:'正しく動作する',notrip:'動作しない',misop:'誤って動作する'};
    const t=`予想「${PL[pred]}」→ 結果「${PL[got]}」 ${pred===got?'○ 当たり':'× はずれ'}`; if($('predres').textContent!==t) $('predres').textContent=t; }
  /* 動作したあとは、動作したときの値を残す（FR のように動作後の推移を見せたいものは除く） */
  /* 予想モードでは、答えて結果が出るまでシナリオの札（正動作など）を隠す */
  $('presets').classList.toggle('hidek', OPT.pred && !(pred && S.ev && (S.tripped || S.te>waitT())));
  const frozen = atTrip(); $('readout').classList.toggle('frozen', !!frozen);
  (frozen ? S.mAtTrip : S.m).readout.forEach(([,val],i)=>{ if(roSlots[i] && roSlots[i].textContent!==val) roSlots[i].textContent=val; });
  const sc=$('scrub'); sc.max=Math.max(2,maxTe).toFixed(3); if(document.activeElement!==sc) sc.value=S.ev?S.te:0;
  $('scrubo').textContent = S.ev ? `事故から ${S.te.toFixed(3)} s` : '事故前'; paintEvents();
  const pb=$('play'); const ps=paused||hold>0; pb.textContent=ps?'▶':'❚❚'; pb.setAttribute('aria-pressed',paused);
  $('tsub').textContent = '概念波形（実際は 60 Hz）';
  updateLogic();
}

/* ===== 全12種を順に再生 ===== */
function stopTour(){ if(!tour) return; tour=null; $('tour').setAttribute('aria-pressed','false'); $('tourlabel').textContent='全12種を順に再生'; }
$('tour').addEventListener('click', ()=>{ if(tour){ stopTour(); return; } autoFire=null; if(VIEW!=='relay') setView('relay'); tour={i:0,phase:'pre',tt:0}; selectRelay(0); $('tour').setAttribute('aria-pressed','true'); });
function tourTick(rd){ if(!tour||paused) return; tour.tt+=rd; $('tourlabel').textContent=`再生中 ${tour.i+1}/${RELAYS.length}（止める）`;
  if(tour.phase==='pre' && tour.tt>1.6){ fire(); tour.phase='run'; tour.tt=0; return; }
  if(tour.phase==='run' && hold<=0){ const fin=(S.tripped && S.te-S.tTrip>1.6) || (!S.tripped && !S.pick && S.te>waitT()+0.6);
    if(fin){ tour.i++; if(tour.i>=RELAYS.length){ stopTour(); return; } selectRelay(tour.i); tour.phase='pre'; tour.tt=0; } } }

/* ===== 器具番号 ===== */
const BASES=[27,44,51,52,59,64,67,87,95];
$('bno').innerHTML=BASES.map(n=>`<option value="${n}"${n===67?' selected':''}>${n}　${JEM[n].slice(0,14)}${JEM[n].length>14?'…':''}</option>`).join('');
$('bsx').innerHTML=SFX.map(([v,l])=>`<option value="${v}"${v==='G'?' selected':''}>${l}</option>`).join('');
/* 前に付く英字（保護対象）。電力会社の変電所でよく使う書き方 */
const PFX=[['','（なし）'],['F','F：配電線（フィーダ）'],['T','T：変圧器'],['TP','TP：変圧器の一次側'],['TS','TS：変圧器の二次側']];
const PCOMBO={F51:'配電線用の過電流継電器',F67G:'配電線用の地絡方向継電器',T87:'変圧器の差動継電器（変圧器の主保護）',TP51:'変圧器一次側の過電流継電器（変圧器保護の後備）',TS51:'変圧器二次側の過電流継電器（6.6 kV 母線の主保護）'};
$('bpx').innerHTML=PFX.map(([v,l])=>`<option value="${v}">${l}</option>`).join('');
function paintBuilder(){ const px=$('bpx').value, n=$('bno').value, sx=$('bsx').value, code=n+sx, cb=COMBO[code]; $('bout').textContent=px+code;
  const sxl=(SFX.find(s=>s[0]===sx)||['',''])[1].replace(/^.：/,'');
  const pxl=(PFX.find(s=>s[0]===px)||['',''])[1].replace(/^.+：/,''), base = cb ? cb[0] : `${JEM[n]}に「${sxl}」の意味を付けたもの`;
  const mean = !px ? base : PCOMBO[px+code] || `${pxl}用の${base}`;
  $('bmean').innerHTML = mean + (cb&&cb[1] ? `　<button class="ghost" data-go="${cb[1]}" style="padding:4px 10px;font-size:13px">動きを見る</button>` : ''); }
$('bno').addEventListener('change',paintBuilder); $('bsx').addEventListener('change',paintBuilder); $('bpx').addEventListener('change',paintBuilder);
$('bmean').addEventListener('click', e=>{ const b=e.target.closest('[data-go]'); if(!b) return; stopTour(); selectRelay(b.dataset.go); document.querySelector('.bench').scrollIntoView({behavior:REDUCED?'auto':'smooth'}); });
function paintJem(q=''){ q=q.trim(); $('jembody').innerHTML=Object.keys(JEM).map(Number).filter(n=>!q || String(n).includes(q) || JEM[n].includes(q)).map(n=>{ const rel=NO2RELAY[n];
  return `<tr class="${rel?'rel':''}"><td class="n">${rel?`<button data-go="${rel}" title="この継電器の動きを見る">${n}</button>`:n}</td><td>${JEM[n]}</td></tr>`; }).join(''); }
$('jemq').addEventListener('input', e=>paintJem(e.target.value));
$('jembody').addEventListener('click', e=>{ const b=e.target.closest('[data-go]'); if(!b) return; stopTour(); selectRelay(b.dataset.go); document.querySelector('.bench').scrollIntoView({behavior:REDUCED?'auto':'smooth'}); });
paintBuilder(); paintJem();

/* ===== ループ ===== */
let last=performance.now();
let userScroll=0; ['pointerdown','touchstart','wheel'].forEach(ev=>$('scene').parentElement.addEventListener(ev,()=>{ userScroll=performance.now()+4000; },{passive:true}));
function loop(now){ const rd=Math.min(0.05,Math.max(0,(now-last)/1000)); last=now;
  if(VIEW==='sld'){ sldFrame(rd); if(++frame%3===0) sDOM(); requestAnimationFrame(loop); return; }
  if(VIEW==='grid'){ wFrame(rd); if(++frame%3===0) wDOM(); requestAnimationFrame(loop); return; }
  if(VIEW!=='relay'){ requestAnimationFrame(loop); return; }   /* 一覧・抜け穴・モデル化のタブは、継電器の再生を止める */
  let sp=speed; if(OPT.beat && phase()==='trip') sp=Math.min(sp,0.1);   /* トリップ指令が走る間はスロー */
  let simDt=0;
  if(hold>0) hold=Math.max(0,hold-rd);
  else if(!paused){ acc+=rd*sp; while(acc>=DT){ step(DT); acc-=DT; simDt+=DT; } }
  const ph=phase();
  if(ph!==lastPh){ if(lastPh!==null && OPT.beat && !paused && BEATS.has(ph)) hold=BEAT; lastPh=ph; capA=0; const n0=R.notes&&R.notes(ph,S,P,S.m); $('caption').textContent=n0?n0[2]:''; }
  G.dt=simDt; G.t=S.t;
  sceneC.clearRect(0,0,720,360); R.scene(S,P);
  const n = OPT.cap && R.notes ? R.notes(ph,S,P,S.m) : null;
  if(n){ if(!cam) cam={x:n[0],y:n[1]}; const k=1-Math.exp(-rd*7); cam.x+=(n[0]-cam.x)*k; cam.y+=(n[1]-cam.y)*k; capA=Math.min(1,capA+rd*4);
    G.spot(cam.x,cam.y, ph==='normal'?0:0.9*capA); G.callout(cam.x,cam.y,n[2],capA, hold>0?hold/BEAT:0, n[3]); }
  if(paused) G.tag(40,16,'一時停止',C.target);
  /* 画面が狭く結線図が横スクロールになるときは、解説の指し先を追いかける（指で触ったら 4 秒は追わない） */
  const wrap=$('scene').parentElement; if(cam && wrap.scrollWidth>wrap.clientWidth+4 && performance.now()>userScroll){ const tx=cam.x/720*$('scene').clientWidth-wrap.clientWidth/2; wrap.scrollLeft+= (tx-wrap.scrollLeft)*(1-Math.exp(-rd*5)); }
  chartC.clearRect(0,0,480,400); R.chart(chartC, (atTrip() && R.chartAtTrip) ? {...S, m:S.mAtTrip} : S, P);
  drawTrend(trendC,S,R.trend(P));
  if(autoFire!=null){ autoFire-=rd; if(autoFire<=0){ autoFire=null; if(!S.ev) fire(); } }
  tourTick(rd);
  if(++frame%3===0) updateDOM();
  requestAnimationFrame(loop); }
const h0=(location.hash||'').slice(1); selectRelay(RELAYS.some(r=>r.id===h0)?h0:0);
/* 単線結線図タブのスクリプト（後ろの <script>）を読み終えてから回し始める */
if(document.readyState==='loading') addEventListener('DOMContentLoaded',()=>requestAnimationFrame(loop)); else requestAnimationFrame(loop);
</script>

<script>
"use strict";
/* ===== 解説：目的・物理・判定・戻るまで（継電器ごと）と、12 種の一覧 =====
   物理（事故で起きること）と判定（継電器が見て決めること）を分けて書く。時間は目安 */
const xv=(s)=>'<i>'+s+'</i>';
const EXPL={
ocr:{one:{see:'電流の大きさ', judge:'I が整定値の M 倍 → 反限時で動作', aim:'短絡・過負荷から電線と機器を守る', back:'配電線は約 1 分で再閉路'},
  aim:['短絡や過負荷の大電流から、電線・ケーブル・変圧器を守る（熱で絶縁が傷み、電磁力で機器が壊れる）','事故点に近い遮断器ほど早く動くよう時間差をつけ（時限協調）、停電を事故点の近くだけにする','近くの大電流の事故は、瞬時要素ですぐに切る'],
  phys:{t:'短絡すると、電流は電源から事故点までのインピーダンスだけで決まり、負荷電流の数倍〜数十倍になる。発熱は電流の 2 乗と時間に比例する。',
    eq:[xv('I')+'<sub>s</sub> = (100 / %'+xv('Z')+') × '+xv('I')+'<sub>n</sub>　（'+xv('I')+'<sub>n</sub>：基準電流。6.6 kV・10 MVA で 875 A）','発熱 '+xv('Q')+' ∝ '+xv('I')+'<sup>2</sup>'+xv('t')]},
  judge:{t:'CT で電流を測り、整定値（タップ）の何倍か（'+xv('M')+'）で動作時間を決める。電流が大きいほど早く動く反限時特性。',
    eq:[xv('M')+' = '+xv('I')+' / '+xv('I')+'<sub>set</sub>',xv('t')+' = 0.14 / ('+xv('M')+'<sup>0.02</sup> − 1) × '+xv('L')+' / 10　（JIS C 4602 反限時 NI、'+xv('L')+'：レバー）','瞬時要素：'+xv('M')+' ≥ 12 なら 0.04 s']},
  after:{t:'遮断器が開けば、事故電流は次の電流零点（半サイクル以内）で止まる。配電線では、変電所の遮断器が約 1 分後に再閉路し、事故が消えていれば送電が戻る。電線が切れたなどの永久事故は、修理が終わるまで停電する。',
    tl:[['事故',0,'ev'],['瞬時要素 0.04 s',0.04,'relay'],['限時要素 1.5 s（4 倍・レバー 3）',1.5,'relay'],['遮断器が開く',1.55,'cb'],['再閉路（配電線）約 1 分',60,'back'],['修理して送電 数時間',3*3600,'rest']]}},
ocgr:{one:{see:'零相電流の大きさ', judge:'3I0 ≥ 0.2 A が 0.2 s', aim:'構内の地絡を責任分界点で切る', back:'構内は修理まで停電'},
  aim:['地絡を早く見つけて切り、感電や火災、機器の焼損を防ぐ','構内の地絡を責任分界点（PAS など）で切り、配電線のほかの需要家へ広げない'],
  phys:{t:'6.6 kV の配電線は非接地系なので、1 線が地絡しても、電流が大地から戻る道は電線の対地静電容量しかない。地絡電流は数 A と小さく、短絡のように大きくはならない。',
    eq:[xv('I')+'<sub>g</sub> ≈ 3ω'+xv('CE')+'　（'+xv('C')+'：1 相の対地静電容量、'+xv('E')+'：相電圧）','6.6 kV・60 Hz・0.30 μF/km で約 1.3 A/km']},
  judge:{t:'ZCT に 3 相の電線をまとめて通し、3 相電流の和（零相電流）を測る。平常時は打ち消し合ってほぼ 0。整定値を超えた状態が続けば動く。向きは見ない。',
    eq:['3'+xv('I')+'<sub>0</sub> = '+xv('I')+'<sub>a</sub> + '+xv('I')+'<sub>b</sub> + '+xv('I')+'<sub>c</sub>','3'+xv('I')+'<sub>0</sub> ≥ 0.2 A が 0.2 s 続けば動作']},
  after:{t:'PAS や受電遮断器が開くと、地絡電流は止まる。配電線のほかの需要家は停電しない。構内は、電気主任技術者が原因を見つけて直すまで停電する。',
    tl:[['地絡',0,'ev'],['OCGR 動作 0.2 s',0.2,'relay'],['遮断器が開く 0.25 s',0.25,'cb'],['原因を直して送電 数十分〜数時間',1.5*3600,'rest']]}},
ovr:{one:{see:'電圧の大きさ', judge:'V ≥ 115 % が 1.0 s', aim:'過電圧から絶縁を守る', back:'母線は系統の電圧にすぐ戻る'},
  aim:['発電機の自動電圧調整器（AVR）の故障などで電圧が上がりすぎたとき、発電機を切り離して機器の絶縁を守る','短い電圧上昇では動かず、続いたときだけ切る'],
  phys:{t:'発電機の端子電圧は、界磁電流でつくる内部起電力から、内部リアクタンスでの電圧降下を引いたもの。AVR が暴走して界磁電流が増えると、電圧は界磁回路の時定数で上がっていく。変圧器は電圧が上がると鉄心が飽和し、励磁電流が急に増える。',
    eq:[xv('V')+' ≈ '+xv('E')+' − j'+xv('XI')+'　（'+xv('E')+'：界磁で決まる内部起電力）']},
  judge:{t:'VT で電圧を測り、整定値（ここでは 115 %）を超えた状態が動作時間（1.0 s）続けば動く。',
    eq:[xv('V')+' ≥ '+xv('V')+'<sub>set</sub>（115 %）が 1.0 s 続けば動作']},
  after:{t:'発電機の遮断器が開くと、母線は系統の電圧（100 %）に数サイクルで戻る。発電機は AVR を直してから並列し直す。',
    tl:[['電圧が上がり始める',0,'ev'],['OVR 動作 約 1.2 s',1.225,'relay'],['発電機を切り離す',1.28,'cb'],['AVR を直して再並列 数時間',4*3600,'rest']]}},
ovgr:{one:{see:'零相電圧の大きさ', judge:'V0 ≥ 10 % が 0.5 s', aim:'地絡の発生を確実に見つける', back:'健全フィーダも止まる（選択性なし）'},
  aim:['地絡が起きたことを、零相電圧で確実に見つける（どのフィーダかは分からない）','DGR と組んで事故フィーダだけを切る。分散型電源では、系統側の地絡で発電設備を切り離す（事故点へ電気を送り続けない）'],
  phys:{t:'非接地系で 1 線が地絡すると、大地の電位が地絡相の電圧まで動き、3 相の対地電圧のつり合いが崩れる。この崩れが零相電圧。完全地絡なら相電圧と同じ大きさになり、地絡抵抗があると小さくなり、位相も回る。',
    eq:[xv('V')+'<sub>0</sub> = ('+xv('V')+'<sub>a</sub> + '+xv('V')+'<sub>b</sub> + '+xv('V')+'<sub>c</sub>) / 3','大地の点 '+xv('E')+' = '+xv('E')+'<sub>a</sub> / (1 + j'+xv('R')+'<sub>f</sub> / '+xv('X')+'<sub>C</sub>)　（ここでは '+xv('X')+'<sub>C</sub> = 3 kΩ）','|'+xv('V')+'<sub>0</sub>| = 100 / √(1 + ('+xv('R')+'<sub>f</sub> / '+xv('X')+'<sub>C</sub>)<sup>2</sup>) %']},
  judge:{t:'GPT の開放三角や ZPD で零相電圧を取り出し、整定値（10 %）を超えた状態が続けば動く。母線につながる全フィーダに同じ V0 が出るので、選択性はない。',
    eq:['|'+xv('V')+'<sub>0</sub>| ≥ 10 % が 0.5 s 続けば動作']},
  after:{t:'受電遮断器が開くと零相電圧は消えるが、健全なフィーダも一緒に停電する。配電線側の事故なら、変電所が事故を切り、約 1 分後に再閉路する。',
    tl:[['地絡',0,'ev'],['OVGR 動作 0.5 s',0.5,'relay'],['受電遮断器が開く 0.55 s',0.55,'cb'],['事故フィーダを直して送電 数時間',3*3600,'rest']]}},
uvr:{one:{see:'電圧の大きさ（下がる）', judge:'V < 80 % が 1.0 s', aim:'停電を見つけて非常用発電機を起動', back:'非常用発電機は 40 s 以内に給電'},
  aim:['停電や大きな電圧低下を見つけ、非常用発電機を起動する','停電中に電動機がつながったままだと、復電したとき一斉に始動して大電流が流れる。受電遮断器を開いてこれを防ぐ（不足電圧引外し）','瞬時電圧低下（瞬低）では動かない'],
  phys:{t:'電圧は、電源から負荷までの電圧降下で決まる。停電なら 0、近くの短絡なら事故点の手前で大きく下がる。落雷による瞬低は、送電線の遮断器が事故を切るまでの短い時間（多くは 0.1 s 前後）だけ続く。',
    eq:[xv('V')+' = '+xv('E')+' − '+xv('ZI')+'　（短絡すると '+xv('I')+' が増え、'+xv('V')+' が下がる）']},
  judge:{t:'VT で電圧を測り、整定値（80 %）を下回った状態が 1.0 s 続けば動く。途中で電圧が戻れば、タイマは 0 に戻る。',
    eq:[xv('V')+' < '+xv('V')+'<sub>set</sub>（80 %）が 1.0 s 続けば動作']},
  after:{t:'非常用発電機は、停電から 40 秒以内に電圧を確立することが求められる（消防用設備の非常電源の基準）。画面では 1.4 s に縮めている。商用電源が戻るのは、配電線の再閉路なら約 1 分、修理が要る事故なら数時間。',
    tl:[['停電',0,'ev'],['瞬低ならここで戻る 0.1 s',0.1,'back'],['UVR 動作・発電機に起動指令 1.0 s',1.0,'relay'],['非常用発電機が電圧確立 40 s 以内',40,'back'],['商用の復電（再閉路）約 1 分',60,'rest']]}},
dsr:{one:{see:'電流の向き（電圧が基準）', judge:'向きが動作域で 0.2 s', aim:'事故区間の両端だけを切る', back:'送電線は約 1 s で再閉路'},
  aim:['両側に電源がある線路やループ系統で、事故区間の両端だけを切る（選択遮断）','電流の大きさだけでは事故の場所を区別できないので、向きで見分ける'],
  phys:{t:'短絡電流は電源から事故点へ向かって流れる。事故が前方（保護する線路側）か後方かで、継電器の位置を流れる電流の向きが逆になる。送電線は誘導性なので、短絡電流は電圧より 60〜80° 遅れる。',
    eq:[xv('θ')+' = arg('+xv('I')+' / '+xv('V')+')　（ここでは前方の事故で −70°、後方の事故で +110°）']},
  judge:{t:'電流の大きさに加えて、電圧を基準にした電流の位相を見る。最大感度角 θm の向きから ±90° の範囲（動作域）に入れば、前方の事故と判定する。',
    eq:['|'+xv('I')+'| ≥ '+xv('I')+'<sub>set</sub> かつ cos('+xv('θ')+' − '+xv('θ')+'<sub>m</sub>) > 0　（'+xv('θ')+'<sub>m</sub> = 60° 遅れ）','0.2 s 続けば動作']},
  after:{t:'両端の遮断器が開けば、事故点のアークが消えて空気の絶縁が戻る。送電線では、絶縁が戻るのを待って高速度再閉路（約 1 秒。電圧階級や事業者で違う）をかけ、多くは送電が戻る。',
    tl:[['短絡',0,'ev'],['DSR 動作 0.2 s',0.2,'relay'],['自端が開く 0.25 s',0.25,'cb'],['相手端も開く 0.3 s',0.3,'cb'],['高速度再閉路 約 1 s',1.3,'back'],['永久事故なら修理 数時間',4*3600,'rest']]}},
dgr:{one:{see:'零相電流の向き（V0 が基準）', judge:'V0・I0 が整定以上で向きが構内', aim:'地絡フィーダだけを切る', back:'健全フィーダは止まらない'},
  aim:['地絡したフィーダだけを選んで切り、健全なフィーダは送電を続ける','ケーブルが長く充電電流が大きい電路でも、よその地絡では動かない（もらい事故を防ぐ）'],
  phys:{t:'非接地系の地絡では、各フィーダの対地静電容量を通る充電電流が地絡点へ集まる。健全フィーダには自分の充電電流が流れ、地絡フィーダには、健全フィーダの分と GPT の抵抗分を合わせた電流が逆向きに流れる。',
    eq:['健全フィーダ '+xv('k')+'：'+xv('I')+'<sub>0'+xv('k')+'</sub> = j'+xv('B')+'<sub>'+xv('k')+'</sub>'+xv('V')+'<sub>0</sub>','地絡フィーダ：'+xv('I')+'<sub>0</sub> = −(Σ j'+xv('B')+'<sub>'+xv('k')+'</sub> + '+xv('G')+')'+xv('V')+'<sub>0</sub>','継電器は −'+xv('V')+'<sub>0</sub> を基準に取る。地絡フィーダは atan(Σ'+xv('B')+' / '+xv('G')+') 進み、健全フィーダは 90° 遅れ']},
  judge:{t:'GPT で V0、各フィーダの ZCT で I0 を測る。V0 と I0 がどちらも整定値以上で、I0 の位相が動作域（最大感度角 45° 進みから ±90°）に入れば、そのフィーダの事故と判定する。',
    eq:['|'+xv('V')+'<sub>0</sub>| ≥ 5 % かつ |'+xv('I')+'<sub>0</sub>| ≥ 0.2 A かつ cos('+xv('θ')+' − 45°) > 0','0.2 s 続けば動作']},
  after:{t:'事故フィーダの遮断器が開くと、V0 も I0 も消える。健全フィーダは停電しない。配電線の事故なら、変電所が約 1 分後に再閉路し、時限順送で区分開閉器を順に入れて事故区間を探す。',
    tl:[['地絡',0,'ev'],['DGR 動作 0.2 s',0.2,'relay'],['事故フィーダだけ開く 0.25 s',0.25,'cb'],['再閉路・時限順送 約 1 分〜',60,'back'],['事故区間を直して送電 数時間',3*3600,'rest']]}},
dfr:{one:{see:'入る電流と出る電流の差', judge:'Id = |I1 − I2| ≥ 0.3', aim:'区間の中の事故だけを瞬時に切る', back:'再閉路しない。修理は数週間〜'},
  aim:['変圧器・母線・発電機の内部事故だけを、時間差なしで（瞬時に）切る','区間の外の事故では動かないので、ほかの保護と時間で協調しなくてよい','早く切ることで、変圧器の中のアークによる油の分解や火災、損傷の広がりを防ぐ'],
  phys:{t:'保護区間の中に事故がなければ、入る電流と出る電流は等しい（キルヒホッフの電流則）。区間の中で事故が起きると、入った電流の一部が事故点へ流れ、出ていく電流と合わなくなる。',
    eq:['区間の外の事故：'+xv('I')+'<sub>1</sub> = '+xv('I')+'<sub>2</sub>　→　'+xv('I')+'<sub>d</sub> = 0','区間の中の事故：'+xv('I')+'<sub>d</sub> = |'+xv('I')+'<sub>1</sub> − '+xv('I')+'<sub>2</sub>| = 事故点へ流れる電流']},
  judge:{t:'区間の両端の CT 二次電流を突き合わせ、差電流が差動コイルに流れたら動く（変流比と位相を補償したあとの値）。変圧器では、投入したときの励磁突入電流でも差電流が出るので、第 2 調波で動作を止める。',
    eq:[xv('I')+'<sub>d</sub> = |'+xv('I')+'<sub>1</sub> − '+xv('I')+'<sub>2</sub>| ≥ 0.3（定格比）なら瞬時に動作']},
  after:{t:'両側の遮断器が開くと、変圧器は電源から切り離される。内部事故は永久事故なので再閉路しない。負荷はほかの変圧器や連系線へ切り替えて数分〜数十分で送電を戻し、変圧器は点検・修理（数週間〜数か月）に回る。',
    tl:[['内部事故',0,'ev'],['DFR 動作 約 0.05 s',0.055,'relay'],['両側の遮断器が開く 約 0.1 s',0.105,'cb'],['ほかの変圧器へ切り替え 数分〜',600,'back'],['変圧器の修理 数週間〜数か月',60*86400,'rest']]}},
rdfr:{one:{see:'差電流と通過電流の比', judge:'Id ≥ 40 % × Ir', aim:'CT 誤差に強い差動保護', back:'再閉路しない。修理は数週間〜'},
  aim:['DFR と同じく、区間の中の事故だけを瞬時に切る','外部事故の大電流で CT が誤差を出しても動かないよう、通過電流が大きいほど、動作に必要な差電流を大きくする','そのぶん、小さな内部事故への感度を上げられる'],
  phys:{t:'外部事故では、大きな電流が区間を通り抜ける。両端の CT の特性差や飽和で、本当は 0 のはずの差電流が、通過電流に比例して現れる。',
    eq:['外部事故の見掛けの差電流：'+xv('I')+'<sub>d</sub> ≈ '+xv('ε')+' × '+xv('I')+'　（'+xv('ε')+'：CT 誤差）',xv('I')+'<sub>d</sub> / '+xv('I')+'<sub>r</sub> = '+xv('ε')+' / (1 − '+xv('ε')+' / 2)']},
  judge:{t:'差電流と通過電流（抑制電流）の比を見る。比が設定比率（40 %）以上で、差電流が最小動作値以上なら動く。',
    eq:[xv('I')+'<sub>r</sub> = (|'+xv('I')+'<sub>1</sub>| + |'+xv('I')+'<sub>2</sub>|) / 2',xv('I')+'<sub>d</sub> ≥ 0.4 × '+xv('I')+'<sub>r</sub> かつ '+xv('I')+'<sub>d</sub> ≥ 0.3 なら瞬時に動作','比率 40 % なら、CT 誤差およそ 33 % が不要動作の境目']},
  after:{t:'DFR と同じ。両側の遮断器が開いて変圧器を切り離し、再閉路はしない。負荷はほかの変圧器へ切り替えて送電を戻す。',
    tl:[['内部事故',0,'ev'],['RDFR 動作 約 0.05 s',0.055,'relay'],['両側の遮断器が開く 約 0.1 s',0.105,'cb'],['ほかの変圧器へ切り替え 数分〜',600,'back'],['変圧器の修理 数週間〜数か月',60*86400,'rest']]}},
dr:{one:{see:'インピーダンス（V ÷ I）', judge:'Z が Z1 の円の中 → 瞬時', aim:'距離で動作時間を変える', back:'送電線は約 1 s で再閉路'},
  aim:['送電線の事故点までの距離で動作時間を変える（近い事故はすぐ、遠い事故は待つ）','電源の強さ（短絡容量）が変わっても、届く範囲がほぼ変わらない。OCR より整定が安定する','第 2 段で相手端の母線まで確実に見て、隣の区間の後備保護にもなる'],
  phys:{t:'事故点では電圧が 0 になるので、継電器の位置の電圧は、事故点までの線路での電圧降下に等しい。均一な線路なら、インピーダンスは距離に比例する。事故点に抵抗があると、見掛けのインピーダンスが右（抵抗の向き）にずれる。',
    eq:[xv('V')+' = '+xv('zx')+' · '+xv('I')+'　（'+xv('z')+'：単位長さあたりのインピーダンス、'+xv('x')+'：事故点までの距離）','事故抵抗があるとき：'+xv('Z')+' = '+xv('zx')+' + '+xv('R')+'<sub>f</sub>(1 + '+xv('I')+'<sub>相手端</sub> / '+xv('I')+'<sub>自端</sub>)']},
  judge:{t:'電圧を電流で割ってインピーダンスを求め、R−X 平面の動作域（モー特性の円）に入れば動く。第 1 段は線路の 80 % まで瞬時、第 2 段は 120 % まで 0.4 s。',
    eq:[xv('Z')+' = '+xv('V')+' / '+xv('I'),xv('Z')+' が Z1（80 %）の円の中なら瞬時、Z2（120 %）の円の中なら 0.4 s で動作']},
  after:{t:'両端の遮断器が開けば、アークが消えて絶縁が戻る。送電線では高速度再閉路（約 1 秒）で、多くは送電が戻る。',
    tl:[['短絡',0,'ev'],['第 1 段で動作 約 0.05 s',0.055,'relay'],['遮断器が開く 約 0.1 s',0.1,'cb'],['第 2 段なら 0.4 s',0.405,'relay'],['高速度再閉路 約 1 s',1.1,'back'],['永久事故なら修理 数時間',4*3600,'rest']]}},
fr:{one:{see:'周波数', judge:'f ≤ 59.0 Hz が 0.3 s', aim:'負荷を切ってブラックアウトを防ぐ', back:'周波数は 5〜10 s で戻る'},
  aim:['大きな電源が脱落して周波数が下がり続けるとき、負荷の一部を切り離して（UFR）系統全体の停電を防ぐ','周波数が下がりすぎると、発電機が自分を守るために次々と解列し、ブラックアウトにつながる。その連鎖を手前で止める','周波数が上がりすぎたとき（OFR）は、発電機を切り離す'],
  phys:{t:'発電と需要の差は、発電機の回転子の運動エネルギーで一時的にまかなわれ、回転（周波数）が変わる。下がる速さは慣性定数 H で決まる。調速機が出力を増やし、負荷の自己制御性も効いて、数秒で底を打つ。',
    eq:['2'+xv('H')+' dΔ'+xv('f')+'/d'+xv('t')+' = Δ'+xv('P')+'<sub>m</sub> − Δ'+xv('P')+'<sub>e</sub> − '+xv('D')+'Δ'+xv('f')+'　（pu）','直後の変化率 d'+xv('f')+'/d'+xv('t')+' = −Δ'+xv('P')+' · '+xv('f')+'<sub>0</sub> / 2'+xv('H')+'　（10 % 脱落・'+xv('H')+' = 4 s で −0.75 Hz/s）']},
  judge:{t:'VT 電圧の周波数を測り、整定値（UFR 59.0 Hz）を下回った状態が 0.3 s 続けば動く。',
    eq:[xv('f')+' ≤ 59.0 Hz（UFR）、または '+xv('f')+' ≥ 61.0 Hz（OFR）が 0.3 s 続けば動作']},
  after:{t:'負荷を切って需給がつり合うと、周波数は調速機の働きで戻っていく。このモデル（10 % 脱落・10 % 遮断）では約 5 s で 60 Hz 付近に戻り、10 s ほどで落ち着く。切った負荷は、ほかの発電機の出力が上がってから、数分〜数十分で順に送電し直す。',
    tl:[['電源脱落',0,'ev'],['UFR 動作・負荷遮断 約 2.0 s',1.97,'relay'],['周波数が 60 Hz 付近に戻る 約 5 s',5,'back'],['落ち着く 約 10 s',10,'back'],['切った負荷へ送電し直す 数分〜数十分',1200,'rest']]}},
rpr:{one:{see:'電力の向き', judge:'P ≤ −25 kW が 0.5 s', aim:'自家発の逆潮流を止める', back:'受電にすぐ戻る'},
  aim:['逆潮流なしの契約で系統につないでいる自家発電設備が、系統へ電気を流し出さないようにする','流れ出すと、配電線の電圧が上がったり、系統側の保護や運用の前提が崩れたりする'],
  phys:{t:'受電点の電力は、構内の負荷から自家発の発電を引いたもの。負荷が減って発電が上回ると、電力の向きが逆（系統へ流れ出す向き）になる。3 相が不平衡だと、相ごとの電力の向きが 3 相の合計と食い違うことがある。',
    eq:[xv('P')+' = '+xv('P')+'<sub>負荷</sub> − '+xv('P')+'<sub>発電</sub>　（'+xv('P')+' < 0 が逆潮流）',xv('P')+' = √3 '+xv('VI')+' cos'+xv('φ')]},
  judge:{t:'電圧と電流から有効電力の向きと大きさを求め、逆向きの電力が整定値（発電機定格 500 kW の 5 %、25 kW）を超えた状態が 0.5 s 続けば動く。1 相だけで見る方式は不平衡に弱い。',
    eq:[xv('P')+' ≤ −25 kW が 0.5 s 続けば動作']},
  after:{t:'発電機の遮断器が開くと、構内は系統からの受電に戻り、電力の向きはすぐ正に戻る。発電機は、構内の負荷が増えて逆潮流の心配がなくなってから並列し直す。',
    tl:[['負荷が減る',0,'ev'],['RPR 動作 約 0.65 s',0.65,'relay'],['発電機を切り離す',0.7,'cb'],['負荷が増えてから再並列 数十分〜',1800,'rest']]}},
};
/* 時間のものさし（対数軸 10 ms〜1 か月）。ラベルは重ならないよう上下の段に振り分ける */
const RL_TICKS=[[0.01,'10 ms'],[0.1,'0.1 s'],[1,'1 s'],[10,'10 s'],[60,'1 分'],[600,'10 分'],[3600,'1 時間'],[86400,'1 日'],[604800,'1 週'],[2.6e6,'1 か月']];
function xRuler(tl){ const W=720, x0=70, x1=700, X=t=> t<=0 ? 34 : x0+(Math.log10(t)+2)/(Math.log10(2.6e6)+2)*(x1-x0);
  const pts=tl.map(([l,t,k])=>({l,t,k,x:X(t),w:l.length*12+8})).sort((a,b)=>a.x-b.x), rows={up:[],dn:[]}; let maxUp=0, maxDn=0;
  pts.forEach((p,i)=>{ const side = i%2===0 ? 'up' : 'dn'; const sides=[side, side==='up'?'dn':'up'];
    for(let r=0;r<6;r++){ const s=sides[r%2], lv=Math.floor(r/2); const row=(rows[s][lv]=rows[s][lv]||[]); const left=Math.min(Math.max(p.x-6, 4), W-p.w-4);
      if(row.every(q=>left>q.r+6 || left+p.w<q.l-6)){ row.push({l:left,r:left+p.w}); p.side=s; p.lv=lv; p.lx=left; if(s==='up') maxUp=Math.max(maxUp,lv+1); else maxDn=Math.max(maxDn,lv+1); break; } } });
  const H0=20+maxUp*22, H=H0+46+maxDn*22, ay=H0+16;
  let s=`<svg viewBox="0 0 ${W} ${H}" role="img" aria-label="事故から戻るまでの時間のものさし（対数軸）">`;
  s+=`<line class="rl-axis" x1="24" y1="${ay}" x2="${x1+8}" y2="${ay}"/>`;
  RL_TICKS.forEach(([t,l])=>{ const x=X(t); s+=`<line class="rl-tick" x1="${x}" y1="${ay-5}" x2="${x}" y2="${ay+5}"/><text class="rl-tl" x="${x}" y="${ay+18}" text-anchor="middle">${l}</text>`; });
  s+=`<text class="rl-tl" x="34" y="${ay+18}" text-anchor="middle">0</text>`;
  pts.forEach(p=>{ if(p.side==null) return; const y = p.side==='up' ? H0-p.lv*22 : ay+34+p.lv*22+12;
    s+=`<line class="rl-lead rl-${p.k}" x1="${p.x}" y1="${ay}" x2="${p.x}" y2="${p.side==='up'?y+4:y-12}"/><circle class="rl-${p.k}" cx="${p.x}" cy="${ay}" r="5"/><text class="rl-lab rl-t${p.k}" x="${p.lx}" y="${y}">${p.l}</text>`; });
  return s+'</svg>'; }
function paintExplain(){ const e=EXPL[R.id], g=$('exgrid'); if(!g) return; if(!e){ g.innerHTML=''; return; }
  const eqs=(a,k)=>(a||[]).map((x,i)=>`<div class="eq">${x}</div>`+(typeof eqRead==='function'?eqRead(R.id,k,i):'')).join('');
  g.innerHTML=`<div class="card exc aim wide"><h3><span class="chip">目的</span>何のために使うか・期待できること</h3><ul>${e.aim.map(x=>`<li>${x}</li>`).join('')}</ul></div>
    <div class="card exc phys"><h3><span class="chip">物理</span>事故で起きること</h3><p>${e.phys.t}</p>${eqs(e.phys.eq,'phys')}</div>
    <div class="card exc judge"><h3><span class="chip">判定</span>継電器が見て決めること</h3><p>${e.judge.t}</p>${eqs(e.judge.eq,'judge')}</div>
    <div class="card exc after wide"><h3><span class="chip">戻る</span>動作のあと、物理側が戻るまで</h3><p>${e.after.t}</p><div class="ruler">${xRuler(e.after.tl)}</div>
      <p class="rl-legend"><span class="rl-k ev">事故</span><span class="rl-k relay">継電器が動作</span><span class="rl-k cb">遮断器が開く</span><span class="rl-k back">物理量が戻る</span><span class="rl-k rest">送電・復旧</span>横軸は対数。時間は目安で、事故の種類・電圧階級・事業者・設備で違う。</p></div>`;
  if(typeof paintExtra==='function') paintExtra(g, R.id);
  if(typeof eqLive==='function') eqLive(); }
paintExplain();

/* ===== 12 種を見比べる：判定の原理でグループに分け、事故中の結線図を並べる ===== */
const XGROUPS=[
  {t:'大きさで判定する', s:'測った量が整定値を超えたら（UVR は下回ったら）、決めた時間のあとに動く。いちばん基本の考え方。', eq:'|'+xv('x')+'| ≥ '+xv('x')+'<sub>set</sub> が '+xv('t')+'<sub>set</sub> 続く', ids:['ocr','ocgr','ovr','ovgr','uvr']},
  {t:'向きで判定する', s:'電圧を基準に、電流や電力がどちら向きに流れているかを見る。大きさだけでは区別できない事故の場所を見分ける。', eq:'cos('+xv('θ')+' − '+xv('θ')+'<sub>m</sub>) > 0', ids:['dsr','dgr','rpr']},
  {t:'差で判定する', s:'保護区間に入る電流と出る電流を比べる。区間の中の事故だけを、時間差なしで切れる。', eq:'|'+xv('I')+'<sub>1</sub> − '+xv('I')+'<sub>2</sub>| ≥ '+xv('k')+' · '+xv('I')+'<sub>r</sub>', ids:['dfr','rdfr']},
  {t:'インピーダンスで判定する', s:'電圧 ÷ 電流で、事故点までの距離を測る。電源の強さが変わっても、届く範囲がほぼ一定。', eq:xv('Z')+' = '+xv('V')+' / '+xv('I')+' ≤ '+xv('Z')+'<sub>set</sub>', ids:['dr']},
  {t:'周波数で判定する', s:'系統全体の発電と需要のつり合いを、周波数のずれで見る。', eq:xv('f')+' ≤ '+xv('f')+'<sub>set</sub>（UFR）', ids:['fr']},
];
/* 事故中（タイマが進んでいるところ）の結線図を、別の状態で計算して描き写す。いまの画面の状態は元に戻す */
function snapScene(r, cv){ const keep={R,P,S,acc:G.acc,maxTe,had:done.has(r.id)}; const pr=(r.presets||[]).find(p=>p.k==='ok');
  R=r; P={...DEF[r.id], ...(pr?pr.p:{})}; S=newState(); G.acc={}; silent=true;
  try{ for(let i=0;i<160;i++) step(DT); S.ev=true; S.te=0; let n=0; while(!S.pick && !S.tripped && n<1200){ step(DT); n++; }
    const k=Math.min(40, Math.floor(Math.max(0,remT())*0.5/DT)); for(let i=0;i<k && !S.tripped;i++) step(DT);
    G.dt=0; G.t=S.t; sceneC.clearRect(0,0,720,360); R.scene(S,P); cv.getContext('2d').drawImage(sceneC.canvas,0,0,cv.width,cv.height); }
  finally{ R=keep.R; P=keep.P; S=keep.S; G.acc=keep.acc; maxTe=keep.maxTe; silent=false; if(!keep.had) done.delete(r.id); } }
let allBuilt=false;
function buildAll(){ if(allBuilt) return; allBuilt=true;
  $('allgroups').innerHTML=XGROUPS.map(g=>`<section class="xg"><div class="xgh"><h2>${g.t}</h2><div class="eq xeq">${g.eq}</div></div><p class="xs">${g.s}</p>
    <div class="xcards">${g.ids.map(id=>{ const r=RELAYS.find(x=>x.id===id), o=EXPL[id].one;
      return `<button class="xcard" data-id="${id}"><canvas width="720" height="360" aria-hidden="true"></canvas><span class="xn"><span class="mono">${r.no}</span> ${r.name}（${r.ab}）</span>
        <span class="xdl"><span>見るもの</span><span>${o.see}</span><span>判定</span><span>${o.judge}</span><span>目的</span><span>${o.aim}</span><span>戻るまで</span><span>${o.back}</span></span></button>`; }).join('')}</div></section>`).join('');
  $('allgroups').querySelectorAll('.xcard').forEach(b=>{ snapScene(RELAYS.find(x=>x.id===b.dataset.id), b.querySelector('canvas')); }); }
$('allgroups').addEventListener('click',e=>{ const b=e.target.closest('.xcard'); if(!b) return; setView('relay'); selectRelay(b.dataset.id); autoFire=0.6; window.scrollTo({top:0,behavior:'smooth'}); });
</script>

<script>
"use strict";
/* ===== 単線結線図：工場の 6.6 kV 高圧受電設備 =====
   %Z 法（基準 10 MVA）で節点方程式を解き、遮断器が開くたびに計算し直す。三相短絡は正相回路だけで扱う。
   一線地絡は非接地系として、零相電圧 V0 と ZCT の零相電流を別に求める（短絡電流の計算には入れない）。 */
const SB=10e6, IBH=SB/(Math.sqrt(3)*6600), IBL=SB/(Math.sqrt(3)*420);   /* 基準電流 874.8 A / 13 746 A */
const Cx=(re,im=0)=>({re,im}), cadd=(a,b)=>Cx(a.re+b.re,a.im+b.im), csub=(a,b)=>Cx(a.re-b.re,a.im-b.im),
  cmul=(a,b)=>Cx(a.re*b.re-a.im*b.im,a.re*b.im+a.im*b.re), cdiv=(a,b)=>{ const d=b.re*b.re+b.im*b.im; return Cx((a.re*b.re+a.im*b.im)/d,(a.im*b.re-a.re*b.im)/d); }, cabs=a=>Math.hypot(a.re,a.im);
/* 節点：S 変電所の電源、T 分岐点、P 引込点（PAS）、V 受電 VCB の電源側、B 高圧母線、L 低圧母線、E 低圧末端、X 他の需要家、G 自家発の内部 */
const SN=['S','T','P','V','B','L','E','X','G'];
function sldEdges(Q){ const len=Q.len;
  return [
    {id:'sys1', a:'S', b:'T', z:Cx(2,5),   cb:'52S'},          /* 配電用変電所〜分岐点（電源側の %Z を含む） */
    {id:'sys2', a:'T', b:'P', z:Cx(1,2)},                      /* 分岐点〜引込点 */
    {id:'ext',  a:'T', b:'X', z:Cx(0.5,1)},                    /* 他の需要家への配電線 */
    {id:'pas',  a:'P', b:'V', z:Cx(0.76*Q.cab/100,0.25*Q.cab/100), cb:'PAS'},  /* PAS と構内引込ケーブル（CV 60 mm²、100 m あたり） */
    {id:'rcv',  a:'V', b:'B', z:Cx(0.01,0.01), cb:'52R'},      /* 受電 VCB */
    {id:'tr',   a:'B', b:'L', z:Cx(28,85),   cb:'52T'},        /* 変圧器 T1 500 kVA・%Z 4.5 % */
    {id:'lvf',  a:'L', b:'E', z:Cx(1.11*len,0.45*len), cb:'MCCB1', lv:true},  /* 低圧ケーブル CV 100 mm² */
    {id:'gen',  a:'G', b:'B', z:Cx(20,400),  cb:'52G'},        /* 自家発 375 kVA・X''d 15 % */
  ]; }
/* 負荷（大地へのシャント, %Z）：構内の高圧負荷 300 kW、低圧のほかの負荷 200 kW、末端 100 kW、他の需要家 2 MW */
const SLOADS={B:Cx(3333,0), L:Cx(5000,0), E:Cx(10000,0), X:Cx(500,0)};
function sldSolve(Q, open, faultNode){
  const E=sldEdges(Q).filter(e=>!(e.cb && open[e.cb]) && !(e.id==='gen' && !Q.gen));
  const fixed={S:Cx(1,0)}; if(Q.gen) fixed.G=Cx(1,0); if(faultNode) fixed[faultNode]=Cx(0,0);
  const un=SN.filter(n=>!(n in fixed)), idx={}; un.forEach((n,i)=>idx[n]=i); const N=un.length;
  const Y=[...Array(N)].map(()=>[...Array(N+1)].map(()=>Cx(0,0)));
  const addY=(n,y)=>{ if(n in idx){ const i=idx[n]; Y[i][i]=cadd(Y[i][i],y); } };
  un.forEach(n=>addY(n,Cx(1e-9,0)));                                   /* 孤立した節点を 0 V に落とすための微小シャント */
  Object.entries(SLOADS).forEach(([n,z])=>addY(n,cdiv(Cx(1,0),cdiv(z,Cx(100,0)))));
  E.forEach(e=>{ const y=cdiv(Cx(1,0),cdiv(e.z,Cx(100,0)));
    [[e.a,e.b],[e.b,e.a]].forEach(([p,q])=>{ if(!(p in idx)) return; const i=idx[p]; Y[i][i]=cadd(Y[i][i],y);
      if(q in idx) Y[i][idx[q]]=csub(Y[i][idx[q]],y); else Y[i][N]=cadd(Y[i][N],cmul(y,fixed[q])); }); });
  for(let c=0;c<N;c++){ let p=c; for(let r=c+1;r<N;r++) if(cabs(Y[r][c])>cabs(Y[p][c])) p=r; [Y[c],Y[p]]=[Y[p],Y[c]];
    for(let r=0;r<N;r++){ if(r===c) continue; const f=cdiv(Y[r][c],Y[c][c]); for(let k=c;k<=N;k++) Y[r][k]=csub(Y[r][k],cmul(f,Y[c][k])); } }
  const V={...fixed}; un.forEach((n,i)=>V[n]=cdiv(Y[i][N],Y[i][i]));
  const I={}; E.forEach(e=>{ I[e.id]=cdiv(csub(V[e.a],V[e.b]),cdiv(e.z,Cx(100,0))); });   /* a→b 向きの電流（pu） */
  const IL={}; Object.entries(SLOADS).forEach(([n,z])=>IL[n]=cdiv(V[n],cdiv(z,Cx(100,0))));
  return {V,I,IL}; }
const ampOf=(e,Ipu)=> cabs(Ipu)*(e==='lvf'?IBL:IBH);

/* 事故点（結線図上の位置）。地絡は高圧側だけ */
const SFP={ E:{label:'低圧末端', node:'E', x:300, y:512, lg:false}, L:{label:'低圧母線', node:'L', x:450, y:430, lg:false},
  B:{label:'高圧母線', node:'B', x:585, y:310, lg:true}, V:{label:'引込ケーブル（PAS〜受電 VCB）', node:'V', x:430, y:198, lg:true},
  X:{label:'構外（他の需要家）', node:'X', x:760, y:132, lg:true} };

/* 保護装置。要素（限時・瞬時）ごとにタイマを持ち、どれかが動けば出力（OR）。t(I) は継電器の動作時間 [s]（I は各装置の位置の電流 [A]）。
   遮断器が開くのは、これに開極時間 brk を足した時刻 */
function sldDevices(Q){ const D=[
  {id:'mccb', name:'配線用遮断器 MCCB1', no:'MCCB', cb:'MCCB1', edge:'lvf', lv:true, brk:0.01, In:150, elems:[
    {k:'長限時', pick:I=>I>1.25*150, t:I=>Math.max(0.1, 80/(Math.pow(I/150,2)-1))},
    {k:'瞬時', pick:I=>I>=10*150, t:()=>0.015}]},
  {id:'rocr', name:'受電 OCR', no:'51', cb:'52R', edge:'rcv', brk:0.05, elems:[
    {k:'限時 51', pick:I=>I>Q.tap, t:I=>SI(I/Q.tap, Q.lever, 'NI')},
    {k:'瞬時 50', pick:I=>Q.inst>0 && I>=Q.inst, t:()=>0.04}]},
  {id:'socr', name:'配電用変電所 F51', no:'F51', cb:'52S', edge:'sys1', brk:0.07, util:true, elems:[
    {k:'限時 51', pick:I=>I>600, t:I=>SI(I/600, Q.sfl, 'NI')}]},
  ];
  /* TCC に描く合成特性：検出した要素のうち、いちばん早いもの */
  D.forEach(d=>{ d.pick=I=>d.elems.some(e=>e.pick(I)); d.t=I=>Math.min(...d.elems.filter(e=>e.pick(I)).map(e=>e.t(I)), Infinity); });
  return D; }
const SO_LOCK=800;
/* 再閉路：日本の高圧配電線では、変電所の遮断器が開いてから約 1 分後に入れ直すのが一般的。実時間で待ち、そのあいだ何も変わらなければ早送りする */
const RECLOSE=60, RECLOSE_REAL='約 1 分';
/* 地絡の零相電流（ZCT を流れる I0）。構内の地絡は配電線側の対地静電容量から来る（進み）。
   構外の地絡では、自分の構内ケーブルの充電電流が外へ向かって流れる（CV 60 mm² 100 m あたり約 0.14 A、遅れ） */
/* 変電所が切れた後も PAS の電源側に残る、この配電線だけの対地静電容量からの I0 は 1.5 A と仮定する */
const I0_INT=5.0, I0_FEEDER=1.5, I0_EXT_PER100=0.14;
/* 地絡抵抗 Rg があると、V0 は Rg と対地静電容量の分圧で下がる：V0 = 1 / |1 + j Rg IC / E|（IC は Rg が 0 のときの地絡電流、E は相電圧）。ZCT の I0 も同じ割合で減る */
const sV0k=(Q,IC)=>1/Math.hypot(1, Q.rg*1000*IC/(6600/Math.sqrt(3)));
/* ===== 単線結線図のシミュレーション（5 ms 刻み） ===== */
const SQ0={loc:'E', kind:'3p', len:30, cab:100, gen:false, tap:60, lever:2, inst:1200, mfail:false, so:true, dgr:true, rg:0, dgi:0.2, dgt:0.2, sfl:2};
let SQ={...SQ0}, SS=null, sFull=[], sFocus=null;   /* sFull：一度見た経過（巻き戻しても先の出来事を残す）、sFocus：押した行 */
const SROWS=[ /* 動作レースに並べる装置 */
  {id:'mccb', name:'MCCB1（低圧）', kind:'3p'},
  {id:'rocr', name:'受電 OCR 51', kind:'3p'},
  {id:'pasdgr', name:'PAS の DGR 67G', kind:'lg'},
  {id:'pasSO', name:'PAS の SO（過電流ロック）', kind:'3p'},
  {id:'g64', name:'自家発の OVGR 64', kind:'lg', gen:true},
  {id:'g27', name:'自家発の UVR 27', kind:'any', gen:true},
  {id:'socr', name:'変電所 F51（配電線の OCR）', kind:'3p'},
  {id:'sdg', name:'変電所 F67G（配電線の DGR）', kind:'lg'},
];
const rowName = rw => rw.id==='pasdgr' && !SQ.dgr ? 'PAS の GR 51G（方向なし）' : rw.name;
const RESET_WHY = {pasdgr:'地絡の条件が消えた', sdg:'零相電圧が消えた', g64:'零相電圧が消えた', g27:'電圧が戻った'};
function sNew(){ const d={}; SROWS.forEach(r=>d[r.id]={prog:0,pick:false,tripped:false,tTrip:null,tOpen:null,el:{},elem:null,I:0,top:null,status:'待機'});
  return {t:0, ev:false, te:0, open:{}, opening:{}, dev:d, so:{locked:false,dead:0,clear:0}, rc:{count:0,tOpen:null,tRe:null,onFault:false,lockout:false,okLog:false}, pasHold:false,
    log:[], hist:[], r:null, V0:0, I0:0, I0lead:true, firstI:{}, trips:[], ever:new Set(), opens:[]}; }
/* 時刻 t は止まらずに進む。te は事故からの時刻（事故前の出来事は t=null で「事故前」と出す） */
function sLog(s, cls='', at=null){ const e={t:SS.ev?SS.te:null, ta:SS.t, s, cls, at}; SS.log.push(e); const i=SS.log.length-1;
  if(sFull[i] && sFull[i].s!==s) sFull.length=i;   /* 条件を変えて経過が変わったら、先の記録は捨てる */
  sFull[i]=e; }
const CB_BRK={MCCB1:0.01,'52R':0.05,'52S':0.07,PAS:0.05,'52G':0.05};   /* 開極時間 [s] */
function sOpenCb(cb, who){ if(SS.open[cb]||SS.opening[cb]) return; SS.opening[cb]={at:SS.t+(CB_BRK[cb]||0.05), who}; }
/* 閉じている枝でつながった節点のまとまり（島）。負荷は大地へのシャントなので島どうしをつながない */
function sIsland(open, from){ const E=sldEdges(SQ).filter(e=>!(e.cb && open[e.cb]) && !(e.id==='gen' && !SQ.gen)); const seen=new Set([from]); let ch=true;
  while(ch){ ch=false; E.forEach(e=>{ if(seen.has(e.a)&&!seen.has(e.b)){ seen.add(e.b); ch=true; } if(seen.has(e.b)&&!seen.has(e.a)){ seen.add(e.a); ch=true; } }); } return seen; }
function sStep(dt){
  const S_=SS, D=S_.dev, Q=SQ; S_.t+=dt; if(S_.ev){ S_.te+=dt; S_.k=(S_.k||0)+1; }
  /* 遮断器の開極 */
  /* SO ロック中は、地絡継電器からの PAS 開放を止めて保留にする（短絡電流を切らないため） */
  if(S_.opening.PAS && S_.opening.PAS.who==='pasdgr' && S_.so.locked){ S_.opening.PAS=null; S_.pasHold=true; sLog('SO がロックしたので、地絡継電器による PAS の開放を保留','reset', SPOS.pasdgr); }
  if(S_.pasHold && !S_.so.locked && !S_.open.PAS && !S_.opening.PAS){ S_.pasHold=false; sOpenCb('PAS','pasdgr'); sLog('SO ロックが解けたので、保留していた PAS の開放を実行','pick', SPOS.pasdgr); }
  Object.entries(S_.opening).forEach(([cb,o])=>{ if(o && S_.t>=o.at){ S_.open[cb]=true; S_.opening[cb]=null; if(o.who && D[o.who]) D[o.who].tOpen=S_.te; if(S_.ev) S_.opens.push({cb, who:o.who, te:S_.te}); sLog(`${cbName(cb)} が開いた`, 'cb', SPOS[cb]);
    if(cb==='52S'){ S_.rc.tOpen=S_.t; if(S_.rc.count>=1){ S_.rc.lockout=true; S_.rc.teLock=S_.te; sLog('再閉路しても事故が残っていた → 変電所はロックアウト（長時間の停電）','bad', SPOS['52S']); } } } });
  /* 再閉路：変電所の遮断器を 1 回だけ入れ直す */
  if(S_.open['52S'] && S_.rc.tOpen!=null && S_.rc.count===0 && S_.t-S_.rc.tOpen>=RECLOSE){ S_.open['52S']=false; S_.rc.count=1; S_.rc.tOpen=null; S_.rc.tRe=S_.t; S_.rc.teRe=S_.te;
    sLog(`変電所の遮断器を再閉路（${RECLOSE_REAL}後）`, 'cb', SPOS['52S']);
    ['socr','sdg'].forEach(k=>Object.assign(D[k],{tripped:false,prog:0,el:{},pick:false,status:'待機',tTrip:null,tOpen:null}));
    const isl=sIsland(S_.open,'S');
    if(Q.gen && !S_.open['52G'] && isl.has('G')) sLog('自家発が解列しないまま再閉路した（同期を確かめない投入で、非同期投入のおそれ。発電機や系統を傷める）','bad', SPOS['52G']);
    if(S_.ev && isl.has(SFP[Q.loc].node)){ S_.rc.onFault=true; sLog('事故点はまだ配電線につながっている → 変電所の継電器がもう一度検出する','pick', SPOS['52S']); } }
  const f=SFP[Q.loc], fNode = S_.ev ? f.node : null, lg = Q.kind==='lg';
  const r = sldSolve(Q, S_.open, (S_.ev && !lg) ? fNode : null); S_.r=r;
  /* 地絡（非接地系）：事故点を含む島に電源（変電所か自家発）があれば、その島全体に V0 が出る */
  let V0=0, I0=0, lead=true, fi=null;
  /* 地絡抵抗 Rg があると V0 が下がる。対地静電容量は、変電所につながっていれば配電線全体、切れていればこの配電線（分岐点より先）だけ、PAS も開いていれば構内ケーブルだけ */
  if(S_.ev && lg){ fi=sIsland(S_.open, fNode); if(fi.has('S') || (Q.gen && fi.has('G'))) V0=100*sV0k(Q, fi.has('S') ? I0_INT : fi.has('T') ? I0_FEEDER : I0_EXT_PER100*Q.cab/100); }
  const v0at = n => (V0>0 && fi.has(n)) ? V0 : 0;
  /* PAS の ZCT を流れる I0。構内の地絡は配電線側の静電容量から（変電所が切れていれば、この配電線の分だけ）。構外の地絡は自分の構内ケーブルの分が外へ */
  if(V0>0 && fi.has('P') && fi.has('V')){ if(fNode!=='X'){ I0 = (fi.has('S') ? I0_INT : I0_FEEDER)*V0/100; lead=true; } else { I0 = I0_EXT_PER100*Q.cab/100*V0/100; lead=false; } }
  S_.V0=V0; S_.I0=I0; S_.I0lead=lead;
  if(V0>0 && I0>0 && !lead && !S_.noteExt){ S_.noteExt=true; const over=I0>=Q.dgi;
    sLog(!over ? `ZCT の I0 は ${I0.toFixed(2)} A で、整定 ${Q.dgi.toFixed(2)} A に届かない（構内ケーブルが短く、充電電流が小さい）`
      : Q.dgr ? `ZCT に I0 ${I0.toFixed(2)} A（整定 ${Q.dgi.toFixed(2)} A 以上）が流れるが、向きが外向き（構外の地絡）なので DGR は動かない`
      : `ZCT に I0 ${I0.toFixed(2)} A が流れる。方向を見ない GR は整定 ${Q.dgi.toFixed(2)} A を超えたので動いてしまう`, over&&!Q.dgr?'bad':'reset', SPOS.pasdgr); }
  const nm = id => rowName(SROWS.find(x=>x.id===id));
  /* 要素ごとにタイマを進め、どれかが満了したら動作（OR）。復帰は瞬時 */
  const run=(id, els, onTrip, Iseen)=>{ const d=D[id]; d.I=Iseen||0; if(d.tripped) return; let best=null;
    els.forEach(e=>{ if(e.on){ d.el[e.k]=(d.el[e.k]||0)+dt/Math.max(1e-3,e.t); const rem=(1-d.el[e.k])*e.t; if(!best||rem<best.rem) best={k:e.k,t:e.t,p:d.el[e.k],rem}; } else d.el[e.k]=0; });
    if(best){ d.prog=Math.min(1,best.p); d.top=best.t; d.elem=best.k;
      if(!d.pick){ d.pick=true; d.status='検出中'; if(S_.ev){ S_.ever.add(id); sLog(`${nm(id)} が事故を検出`, 'pick', SPOS[id]); } }
      if(best.p>=1){ d.tripped=true; d.tTrip=S_.te; d.status='動作'; if(S_.ev) S_.trips.push({id, te:S_.te});
        sLog(S_.ev ? `${nm(id)} が動作（${els.length>1?best.k+'、':''}${S_.te.toFixed(3)} s）` : `${nm(id)} が事故もないのに動作（負荷電流が整定を超えている）`, 'trip', SPOS[id]); onTrip(); } }
    else if(d.pick){ d.pick=false; d.prog=0; d.status = S_.ev ? '復帰' : '待機'; if(S_.ev) sLog(`${nm(id)} は復帰（${RESET_WHY[id]||'事故電流が消えた'}）`, 'reset', SPOS[id]); } };
  /* 過電流系（MCCB・受電 OCR・変電所 F51） */
  sldDevices(Q).forEach(dv=>{ const Ie=r.I[dv.edge], I = Ie ? ampOf(dv.edge,Ie) : 0, closed=!S_.open[dv.cb];
    const els=dv.elems.map(e=>{ const on=closed && e.pick(I); return {k:e.k, on, t:on?e.t(I):1}; });
    if(S_.ev && S_.firstI[dv.id]==null && els.some(e=>e.on)) S_.firstI[dv.id]=I;
    run(dv.id, els, ()=>{ if(dv.id==='mccb' && Q.mfail){ D.mccb.status='遮断失敗'; sLog('MCCB1 が遮断できない（故障）','bad', SPOS.MCCB1); return; } sOpenCb(dv.cb, dv.id); }, I); });
  /* PAS の SO：過電流でロックし、無電圧になってから開く（PAS は短絡電流を切れない） */
  const Ipas = r.I.pas ? ampOf('pas',r.I.pas) : 0, so=S_.so, dso=D.pasSO; dso.I=Ipas;
  if(Q.so && !S_.open.PAS && !dso.tripped){ if(Ipas>=SO_LOCK && !so.locked){ so.locked=true; dso.status='ロック'; dso.pick=true; if(S_.ev) S_.ever.add('pasSO'); sLog('PAS が過電流を検出して SO ロック（短絡電流は切れないので、自分では開かない）','pick', SPOS.pasSO); }
    if(so.locked){ const dead = Ipas<5 && cabs(r.V.T)<0.1;   /* 変電所側が切れて、電流も電圧もない */ so.dead = dead ? so.dead+dt : 0; dso.prog=Math.min(1,so.dead/0.3);
      if(so.dead>=0.3){ dso.tripped=true; dso.tTrip=S_.te; dso.status='動作'; S_.trips.push({id:'pasSO', te:S_.te}); sOpenCb('PAS','pasSO'); sLog('変電所側が無電圧になったのを確認して PAS を開く（SO 動作）','trip', SPOS.pasSO); }
      else if(!dead && Ipas<100){ so.clear+=dt; if(so.clear>0.5){ so.locked=false; so.clear=0; dso.pick=false; dso.prog=0; dso.status='復帰'; sLog('無電圧にならなかったので PAS の SO ロックを解除','reset', SPOS.pasSO); } } else so.clear=0; } }
  /* PAS の地絡継電器：DGR は V0 と I0 の向きで構内の地絡だけを選ぶ。方向を見ない GR は I0 の大きさだけで動く。
     SO ロック中は短絡電流が流れているかもしれないので、地絡で動いても PAS は開かない */
  const dgrOn = !S_.open.PAS && I0>=Q.dgi && (Q.dgr ? (v0at('P')>=5 && lead) : true);
  run('pasdgr', [{k:'',on:dgrOn,t:Q.dgt}], ()=>{ if(so.locked){ S_.pasHold=true; sLog('SO ロック中なので、地絡継電器が動作しても PAS の開放は保留','reset', SPOS.pasdgr); return; } sOpenCb('PAS','pasdgr'); }, I0);
  /* 変電所の F67G：配電線は 1 本だけなので、この配電線の地絡なら I0 の大きさと位相の条件も満たすものとし、
     変電所側に V0 があるかだけで動かす（ほかの配電線の地絡を見分ける判定は扱わない）。0.9 s で変電所の遮断器を開く */
  run('sdg', [{k:'',on:v0at('S')>=5,t:0.9}], ()=>sOpenCb('52S','sdg'), v0at('S'));
  /* 自家発の系統連系保護（OVGR は構内の母線の V0、UVR は母線電圧） */
  const genOn = Q.gen && !S_.open['52G'];
  run('g64', [{k:'',on:genOn && v0at('B')>=10,t:0.5}], ()=>sOpenCb('52G','g64'), v0at('B'));
  const VB = cabs(r.V.B); run('g27', [{k:'',on:genOn && VB<0.8,t:1.0}], ()=>sOpenCb('52G','g27'), VB*100);
  if(S_.rc.tRe!=null && !S_.rc.okLog && !S_.rc.onFault && !S_.rc.lockout && S_.t-S_.rc.tRe>0.3 && !D.socr.pick && !D.sdg.pick){ S_.rc.okLog=true; S_.rc.teOk=S_.te;
    sLog(S_.open.PAS ? '再閉路成功。ほかの需要家は復電した。この工場は PAS で切り離したまま' : '再閉路成功。配電線は復電した', 'cb', SPOS['52S']); }
  S_.hist.push({t:S_.t, te:S_.te, I:{rocr:D.rocr.I, socr:D.socr.I, mccb:D.mccb.I}});
  if(S_.hist.length>1200) S_.hist.shift();
  /* 再閉路を待つあいだ、何も変わらなければ早送りする（待ち時間は実時間のまま） */
  const ffOk = S_.ev && S_.open['52S'] && S_.rc.tOpen!=null && S_.rc.count===0 && !SROWS.some(rw=>D[rw.id].pick&&!D[rw.id].tripped) && !Object.values(S_.opening).some(Boolean) && !(so.locked && !S_.open.PAS) && !S_.pasHold, ffGo = ffOk && S_.calm1;
  S_.calm1 = ffOk;   /* 静かな状態が 1 コマ続いてから早送りする（遮断器が開いた瞬間でも止められるように） */
  if(ffGo){
    const tn=S_.rc.tOpen+RECLOSE-dt; if(tn>S_.t+0.05){ const j=tn-S_.t; S_.t+=j; S_.te+=j; sLog(`（何も変わらないので ${j.toFixed(1)} s 早送り）`,'reset',null); } }
}
function cbName(cb){ return {MCCB1:'MCCB1','52R':'受電 VCB 52R','52S':'変電所の遮断器','PAS':'PAS','52G':'自家発の遮断器 52G','52T':'52T'}[cb]||cb; }
function sReset(keep){ SS=sNew(); for(let i=0;i<40;i++) sStep(DT); SS.log=[]; sLastLog=-1; sHold=0; sFocus=null; if(!keep) sFull=[]; }
/* 経過の i 番目の出来事の時刻へ飛ぶ。同じ条件で最初から計算し直して、その時刻で止める */
function sJump(i){ const e=sFull[i]; if(!e) return; const te=e.t==null?0:e.t, keep=sFull; sReset(true); sFull=keep; sFire(); while(SS.te<te-DT/2) sStep(DT); sPaused=true; sHold=0; sFocus=i; }
/* 事故点へ流れ込む電流（低圧の事故は低圧側の値） */
const FAMP={E:r=>cabs(r.I.lvf)*IBL, L:r=>cabs(r.I.tr)*IBL, B:r=>cabs(cadd(r.I.rcv, r.I.gen||Cx(0)))*IBH, V:r=>cabs(csub(r.I.pas, r.I.rcv))*IBH, X:r=>cabs(r.I.ext)*IBH};
function sFire(){ if(SS.ev) sReset(); SS.ev=true; SS.te=0; SS.k=0; const f=SFP[SQ.loc];
  if(SQ.kind==='lg') sLog(`${f.label}で一線地絡が発生（非接地系なので地絡電流は数 A${SQ.rg>0?`。地絡抵抗 ${SQ.rg} kΩ で V0 は ${(100*sV0k(SQ,I0_INT)).toFixed(0)} %`:''}）`, 'ev', [f.x,f.y]);
  else if(!sIsland(SS.open, f.node).has('S') && !(SQ.gen && !SS.open['52G'] && sIsland(SS.open, f.node).has('G'))) sLog(`${f.label}で三相短絡が発生（ここは停電中なので事故電流は流れない）`, 'ev', [f.x,f.y]);
  else { const If=FAMP[f.node](sldSolve(SQ,SS.open,f.node)); sLog(`${f.label}で三相短絡が発生（事故電流 ${(If/1000).toFixed(1)} kA${f.node==='E'||f.node==='L'?'・低圧側':''}）`, 'ev', [f.x,f.y]); } }
/* ===== 単線結線図タブの描画と操作 ===== */
const sldC=setup($('sld'),880,580), tccC=setup($('tcc'),480,400);
let VIEW='relay', sPaused=false, sHold=0, sAcc=0, sSpeed=0.2, sLastLog=0;
const SPOS={ /* 結線図上の位置（解説の指し先） */
  '52S':[150,70], PAS:[430,130], '52R':[430,250], MCCB1:[300,470], '52G':[650,345],
  socr:[150,122], sdg:[150,164], pasSO:[505,112], pasdgr:[505,152], rocr:[505,262], mccb:[206,470], g64:[728,330], g27:[728,372] };
const EPATH={ sys1:[[77,70],[430,70]], sys2:[[430,70],[430,130]], ext:[[430,70],[760,70],[760,184]], pas:[[430,130],[430,240]], rcv:[[430,240],[430,310]],
  tr:[[430,310],[330,310],[330,430]], lvf:[[330,430],[300,430],[300,540]], gen:[[650,393],[650,310],[430,310]] };
const LPATH={ B:[[430,310],[530,310],[530,394]], L:[[330,430],[420,430],[420,540]], X:null, E:null };
const SPRESETS=[
  {l:'① 低圧末端の短絡', p:{loc:'E',kind:'3p'}, k:'ok', t:'MCCB が先に切る', note:'MCCB の瞬時引外しが 0.015 s で動き、0.025 s に開く。受電 OCR と変電所 F51 は検出したものの、事故電流が消えて復帰する。停電はこの低圧回路だけ。'},
  {l:'② 高圧母線の短絡', p:{loc:'B',kind:'3p'}, k:'ok', t:'受電 OCR の瞬時', note:'受電 OCR の瞬時要素（1,200 A 以上）が 0.04 s で動き、受電 VCB が 0.09 s に開く。変電所 F51 は 0.47 s かかるので間に合わず復帰する。PAS の SO は一度ロックするが、無電圧にならないので解除される。'},
  {l:'③ 受電 OCR の整定ミス', p:{loc:'B',kind:'3p',inst:0,lever:10}, k:'bad', t:'波及事故', note:'瞬時要素を切り、レバーを 10 にしたため、受電 OCR（1.28 s）より変電所 F51（0.47 s）が先に動く。配電線全体が一度停電する（波及事故）。PAS の SO が無電圧の間に開いて事故を切り離すので、約 1 分後の再閉路でほかの需要家は復電する（待つあいだは早送りする）。'},
  {l:'③’ 整定ミス・SO なし', p:{loc:'B',kind:'3p',inst:0,lever:10,so:false}, k:'bad', t:'長時間停電', note:'③ と同じ整定ミスで、PAS に SO 機能がない場合。再閉路しても事故が残っているので変電所 F51 がもう一度動き、ロックアウトする。配電線全体が長時間停電する。'},
  {l:'④ MCCB が遮断できない', p:{loc:'E',kind:'3p',mfail:true}, k:'ok', t:'後備保護', note:'MCCB が故障して開かない。受電 OCR の限時要素が後備保護として 0.555 s で動作し、0.605 s に受電 VCB が開く。工場全体が停電する。'},
  {l:'⑤ PAS〜受電 VCB 間の短絡', p:{loc:'V',kind:'3p'}, k:'ok', t:'SO 動作', note:'受電 OCR は事故点より下流なので事故電流を見ない。PAS は短絡電流を切れないので SO でロックし、変電所の遮断器が開いて無電圧になってから開く。再閉路でほかの需要家は復電する。'},
  {l:'⑥ 構内の地絡', p:{loc:'V',kind:'lg'}, k:'ok', t:'PAS の DGR', note:'PAS の DGR が 0.2 s で動き、0.25 s に PAS が開く（地絡電流は数 A なので PAS で切れる）。変電所の F67G（0.9 s）は間に合わず復帰する。'},
  {l:'⑦ 構外の地絡・自家発あり', p:{loc:'X',kind:'lg',gen:true,cab:400}, k:'ok', t:'DGR は不動作', note:'構内ケーブルが 400 m あるので、構外の地絡でも自分の充電電流 0.56 A が ZCT を外向きに流れる。整定 0.2 A を超えるが、DGR は向きを見て動かない。自家発の OVGR が V0 を検出して 0.5 s で動作し、0.55 s に 52G が開いて解列する。他の需要家の事故は変電所の F67G が切り、再閉路しても残っているのでロックアウトする。'},
  {l:'⑦’ 同じ地絡・方向なしの GR', p:{loc:'X',kind:'lg',cab:400,dgr:false}, k:'bad', t:'もらい事故', note:'⑦ と同じ構外の地絡で、PAS の地絡継電器が方向を見ない GR の場合。外向きの 0.56 A でも整定を超えるので、0.2 s で動作して 0.25 s に PAS を開いてしまい、事故と関係ない工場が停電する（もらい事故）。停電がはっきり見えるよう、自家発は止めた状態で比べている。構内ケーブルが長い需要家で DGR を使う理由。'},
];
function sReach(){ const E=sldEdges(SQ).filter(e=>!(e.cb && SS.open[e.cb]) && !(e.id==='gen' && !SQ.gen)); const seen=new Set(['S']); if(SQ.gen&&!SS.open['52G']) seen.add('G');
  let ch=true; while(ch){ ch=false; E.forEach(e=>{ if(seen.has(e.a)&&!seen.has(e.b)){ seen.add(e.b); ch=true; } if(seen.has(e.b)&&!seen.has(e.a)){ seen.add(e.a); ch=true; } }); } return seen; }
const flowMag = A => Math.min(5, Math.log10(1+A/15)*1.3);
/* ===== 正動作なら（両方の単線結線図で使う）。主保護＝区間の中の事故を最初に切る装置、後備＝主保護が働かないときに時限をおいて切る装置 ===== */
const ROLE={main:['主保護','主'], sub:['同時に動く','連'], back:['後備','後'], no:['動いてはいけない','×']};
const ampStr = A => A>=1000 ? (A/1000).toFixed(1)+' kA' : A.toFixed(A<10?2:0)+' A', secStr = t => t<0.1 ? (t*1000).toFixed(0)+' ms' : t.toFixed(2)+' s';
function expRoles(E){ const m={}; ['no','back','sub','main'].forEach(r=>(E[r]||[]).forEach(id=>m[id]=r)); return m; }
function expHTML(E, nm, tx, res){
  const rows=['main','sub','back','no'].filter(r=>(E[r]||[]).length).map(r=>`<b class="rl ${r}">${ROLE[r][0]}</b><span>${E[r].map(id=>{ const t=tx(id); return `<span class="en">${nm(id)}${t?`<small>${t}</small>`:''}</span>`; }).join('')}</span>`).join('');
  const none = E.main.length ? '' : '<b class="rl ok">正しい結果</b><span>どの装置も動かない</span>';
  const RL={ok:'期待どおり',bad:'期待と違う',hold:'後備で除去',run:'判定中'};
  return `<div class="eh">正動作なら<small>この場所・この種類の事故で、動くべき装置と動作時間（いまの整定で計算）</small></div><div class="erows">${none}${rows}</div>`
    + (E.area?`<div class="earea">停電する範囲：${E.area}</div>`:'') + (E.why?`<p class="ewhy">${E.why}</p>`:'')
    + (res?`<div class="eres ${res[0]}"><span class="pill">${RL[res[0]]}</span><span>${res[1]}</span></div>`:'<div class="eres"><span class="pill">事故前</span><span>事故を起こすと、実際の動きをこの期待と比べる。</span></div>'); }
/* 実際に動いた順（trips）と、検出したことがある装置（ever）から、期待どおりだったかを判定する。quiet：事故が残っているのに誰も検出していない、cleared：事故が除かれた */
function expJudge(E, trips, ever, nm, quiet, cleared){ const first=id=>{ const x=trips.find(t=>t.id===id); return x?x.te:null; }, names=ids=>ids.map(nm).join('・');
  const no=(E.no||[]).filter(id=>first(id)!=null); if(no.length) return ['bad',`${names(no)} が動いてしまった（不要動作）。`];
  const M=[...E.main,...(E.sub||[])], m=M.filter(id=>first(id)!=null), b=(E.back||[]).filter(id=>first(id)!=null);
  const tm=Math.min(...m.map(first)), tb=Math.min(...b.map(first));
  if(b.length && !(tm<tb)){ if(E.main.some(id=>ever.has(id))) return ['bad',`主保護の ${names(E.main)} より先に、後備の ${names(b)} が動いた。協調の失敗なので整定を見直す。`];
    return ['hold',`主保護の ${names(E.main)} が働かず、後備の ${names(b)} が切った。除去まで時間がかかり、停電の範囲も広くなりやすい。`]; }
  if(m.length && b.length) return ['hold',`主保護の ${names(m)} は動作したが事故が残り（遮断器の故障など）、後備の ${names(b)} が切った。`];
  const mm=E.main.filter(id=>first(id)!=null), bp=(E.back||[]).filter(id=>ever.has(id));
  if(mm.length && !cleared) return ['run',`主保護の ${names(mm)} が動作した。遮断器が開いて事故が除かれるのを待っている。`];
  if(mm.length) return ['ok',`主保護の ${names(mm)} が動作し、事故を除いた。`+(bp.length?`後備の ${names(bp)} も検出したが、主保護が先に切ったので復帰した。`:'')];
  if(!E.main.length) return quiet ? ['ok','どの装置も動かない。これが正しい。'] : ['run','様子を見ている。'];
  if(quiet) return ['bad','主保護も後備も事故を検出できない。事故が残ったまま（抜け穴）。'];
  return ['run',`主保護の ${names(E.main)} が動くのを待っている。`]; }
/* 結線図の継電器箱に、主保護・後備などの印を付ける */
function roleMark(g, x, y, role, w=62){ if(!role) return; const c=g.c, col={main:C.target,sub:C.live,back:C.muted,no:C.fault}[role]; c.save();
  if(role!=='no'){ c.strokeStyle=col; c.lineWidth=role==='main'?2.4:1.6; c.setLineDash(role==='main'?[]:[4,3]); c.beginPath(); c.roundRect(x-w/2-5,y-23,w+10,46,5); c.stroke(); c.setLineDash([]); }
  c.fillStyle=col; c.beginPath(); c.arc(x-w/2-5,y-23,8.5,0,TAU); c.fill(); c.fillStyle='#fff'; c.font=`700 10px ${SANS}`; c.textAlign='center'; c.textBaseline='middle'; c.fillText(ROLE[role][1],x-w/2-5,y-22.5); c.restore(); }
/* 事故の経過のリスト。一度見た先の出来事も薄く残し、行を押すとその時刻へ飛ぶ */
function tlPaint(el, log, full, focus){ const L = full.length>log.length ? full : log, n=log.length, cur = focus!=null ? focus : n-1;
  const key=n+'|'+L.length+'|'+cur+'|'+(L[L.length-1]||{}).s; if(el._k===key) return; el._k=key;
  if(!L.length){ el.innerHTML='<li class="empty">事故を起こすと、ここに経過が時刻つきで並ぶ。行を押すと、その時刻へ戻って止まる。</li>'; return; }
  el.innerHTML=L.map((l,i)=>`<li class="${l.cls}${i>=n?' future':''}${i===cur?' cur':''}" data-i="${i}" tabindex="0" role="button" title="この時刻へ"><span class="mono">${l.t==null?'事故前':l.t.toFixed(3)+' s'}</span>${l.s}</li>`).join('');
  const ce=el.children[cur]; if(ce) el.scrollTop=Math.max(0, ce.offsetTop - el.clientHeight + ce.offsetHeight + 24); }
function tlBind(el, jump){ el.addEventListener('click',e=>{ const li=e.target.closest('li[data-i]'); if(li) jump(+li.dataset.i); });
  el.addEventListener('keydown',e=>{ if(e.key!=='Enter'&&e.key!==' ') return; const li=e.target.closest('li[data-i]'); if(!li) return; e.preventDefault(); e.stopPropagation(); jump(+li.dataset.i); }); }
/* ===== 時刻のスライダ（両方の単線結線図で使う） =====
   同じ条件で最後まで裏で計算しておき（40 コマ＝0.2 s ごとに状態を控える）、好きな時刻の状態へ戻して止める。
   何も起きていない時間（再閉路を待つあいだなど）は、スライダの上で縮めて見せる */
const SK_SNAP=40, SK_MAX=20000;
function seekMake(o){ const el=$(o.id);
  el.innerHTML=`<div class="tlh"><b>時刻</b><span class="tlt mono"></span></div>
    <div class="tltrack"><div class="tlticks"></div><input type="range" min="0" max="1000" step="1" value="0" aria-label="事故からの時刻（← → で 5 ms ずつ）"><div class="tlax"><span>0 s</span><span class="tla1"></span></div></div>
    <div class="tlb"><button class="tbtn" data-d="p" title="前の出来事へ（PageUp）">◀◀</button><button class="tbtn" data-d="-10" title="50 ms 戻す（Shift + ←）">−50 ms</button><button class="tbtn" data-d="-1" title="5 ms 戻す（←）">−5 ms</button><button class="tbtn" data-d="1" title="5 ms 進める（→）">+5 ms</button><button class="tbtn" data-d="10" title="50 ms 進める（Shift + →）">+50 ms</button><button class="tbtn" data-d="n" title="次の出来事へ（PageDown）">▶▶</button><span class="tlnote">縦の線は経過の出来事（押すとその時刻へ）。動きのない時間は縮めて表示</span></div>
    <div class="tlev"></div>`;
  const rg=el.querySelector('input'), tk=el.querySelector('.tlticks'), tt=el.querySelector('.tlt'), tv=el.querySelector('.tlev'), S=()=>o.st();
  let T=null, kc='', tc=0, drag=false;
  function build(){ const keep=o.save(), T_={key:o.key(), snaps:{}, te:[0], cum:[0], ev:[], kEnd:1, full:[]};
    try{ o.fresh(); let s=S(), n0=0, last=0, k=0;
      const take=()=>{ while(n0<s.log.length){ const L=s.log[n0]; if(L.t!=null){ T_.ev.push({k, i:n0, te:L.t, cls:L.cls, s:L.s}); last=L.t; } n0++; } };
      take(); T_.snaps[0]=structuredClone(s);
      while(k<SK_MAX){ o.step(); k++; s=S(); T_.te[k]=s.te; take(); const busy=o.busy(s);
        T_.cum[k]=T_.cum[k-1]+(busy || s.te-last<0.4 || s.te<0.3 ? 1 : 0.04);
        if(k%SK_SNAP===0) T_.snaps[k]=structuredClone(s);
        if(!busy && s.te-last>12) break; }
      const tEnd=Math.max(last+2, 1.5); let kE=k; for(let j=0;j<=k;j++) if(T_.te[j]>=tEnd){ kE=j; break; }
      T_.kEnd=Math.max(1,kE); T_.full=o.full().slice(); }
    finally{ o.restore(keep); }
    return T_; }
  const pos=k=>T.cum[k]/T.cum[T.kEnd]*1000;
  function kAt(v){ const u=v/1000*T.cum[T.kEnd]; let lo=0, hi=T.kEnd; while(lo<hi){ const m=(lo+hi)>>1; if(T.cum[m]<u) lo=m+1; else hi=m; } return lo; }
  function paint(){ el.querySelector('.tla1').textContent=`${T.te[T.kEnd].toFixed(2)} s`; tk.innerHTML=T.ev.map((e,j)=>`<i class="${e.cls}" style="left:${(pos(e.k)/10).toFixed(2)}%" data-j="${j}" title="${e.te.toFixed(3)} s　${e.s.replace(/"/g,'&quot;')}"></i>`).join(''); tk._on=true; }
  function ensure(){ if(!S().ev) o.fire(); if(!T || T.key!==o.key()){ T=build(); paint(); } return T; }
  const kNow=()=>T ? clamp(S().k||0,0,T.kEnd) : 0;
  function seek(k){ ensure(); k=clamp(Math.round(k),0,T.kEnd); let s0=Math.floor(k/SK_SNAP)*SK_SNAP; while(s0>0 && !T.snaps[s0]) s0-=SK_SNAP;
    o.put(structuredClone(T.snaps[s0]), T.full.slice()); for(let j=s0;j<k;j++) o.step();
    let fi=null; T.ev.forEach(e=>{ if(e.k<=k) fi=e.i; }); o.pause(fi); show(true); }
  function nudge(d){ ensure(); seek(kNow()+d); }
  function jumpEv(dir){ ensure(); const k=kNow(), e = dir>0 ? T.ev.find(x=>x.k>k) : [...T.ev].reverse().find(x=>x.k<k); seek(e ? e.k : dir>0 ? T.kEnd : 0); }
  function show(force){ const s=S(); el.classList.toggle('off', !(s&&s.ev));
    if(!s||!s.ev){ tt.textContent='—'; tv.textContent=o.idle||'事故を起こすと、時刻を動かせる（コマ送りもできる）。'; if(tk._on){ tk.innerHTML=''; tk._on=false; el.querySelector('.tla1').textContent=''; } rg.value='0'; return; }
    tt.textContent=`${o.lab()} ${s.te.toFixed(3)} s`;
    if(!T || T.key!==o.key()){ tv.textContent='条件を変えたので計算し直している…'; return; }
    if(!tk._on) paint();
    const k=kNow(); if(!drag||force) rg.value=String(Math.round(pos(k)));
    let e=null; T.ev.forEach(x=>{ if(x.k<=k) e=x; }); const nx=T.ev.find(x=>x.k>k);
    tv.textContent=(e?`直前（${e.te.toFixed(3)} s）：${e.s}`:'')+(nx?`　→ 次の出来事まで ${(nx.te-s.te).toFixed(3)} s`:'　→ このあと出来事はない'); }
  function update(){ const s=S(), key=o.key(), now=performance.now(); if(key!==kc){ kc=key; tc=now; }
    /* 条件が変わったら計算し直す。止めているときは、同じ時刻の状態を新しい条件で見せる */
    if(s && s.ev && (!T || T.key!==key) && now-tc>300){ const te=s.te, stale=!!T; T=build(); paint();
      if(stale && o.paused()){ let k=T.kEnd; for(let j=0;j<=T.kEnd;j++) if(T.te[j]>=te-1e-6){ k=j; break; } seek(k); return; } }
    show(false); }
  rg.addEventListener('pointerdown',()=>{ drag=true; }); window.addEventListener('pointerup',()=>{ drag=false; });
  rg.addEventListener('input',()=>{ ensure(); seek(kAt(+rg.value)); });
  rg.addEventListener('keydown',e=>{ const m={ArrowRight:1,ArrowUp:1,ArrowLeft:-1,ArrowDown:-1}[e.key];
    if(m){ e.preventDefault(); nudge(m*(e.shiftKey?10:1)); } else if(e.key==='PageDown'){ e.preventDefault(); jumpEv(1); } else if(e.key==='PageUp'){ e.preventDefault(); jumpEv(-1); }
    else if(e.key==='Home'){ e.preventDefault(); seek(0); } else if(e.key==='End'){ e.preventDefault(); ensure(); seek(T.kEnd); } });
  el.querySelector('.tlb').addEventListener('click',e=>{ const b=e.target.closest('button[data-d]'); if(!b) return; const d=b.dataset.d; if(d==='p') jumpEv(-1); else if(d==='n') jumpEv(1); else nudge(+d); });
  tk.addEventListener('click',e=>{ const i=e.target.closest('i[data-j]'); if(!i) return; ensure(); const ev=T.ev[+i.dataset.j]; if(ev) seek(ev.k); });
  show(false);
  return {update, nudge, jumpEv, seek}; }
/* 操作部品の並び。grp は見出し */
const paramHTML=(p,pre,v)=>{ if(p.grp) return `<div class="pgrp">${p.grp}${p.sm?`<small>${p.sm}</small>`:''}</div>`; const id=pre+p.id;
  if(p.type==='select') return `<div class="param"><label for="${id}">${p.label}</label><select id="${id}" data-k="${p.id}">${p.options.map(([o,l])=>`<option value="${o}"${String(v)===o?' selected':''}>${l}</option>`).join('')}</select></div>`;
  return `<div class="param"><label for="${id}"><span>${p.label}</span><output id="${id}-o">${p.fmt(v)}</output></label><input type="range" id="${id}" data-k="${p.id}" min="${p.min}" max="${p.max}" step="${p.step}" value="${v}"></div>`; };
/* 工場の受電設備で、事故の場所と種類ごとの期待 */
function sExpect(){ const L=SQ.loc, lg=SQ.kind==='lg', gen=SQ.gen, E={main:[],sub:[],back:[],no:[],area:'',why:''};
  if(lg){ if(L==='X') Object.assign(E,{main:['sdg'], no:['pasdgr'], area:'配電線全体（この工場も）',
      why:'構外の地絡は変電所の F67G が切る。工場の PAS の地絡継電器は動いてはいけない（動けばもらい事故）。構内ケーブルの充電電流が ZCT を外向きに流れるので、向きを見る DGR で見分ける。'});
    else Object.assign(E,{main:['pasdgr'], back:['sdg'], area:'この工場（PAS より下）',
      why:'構内の地絡は PAS の DGR が見つけて PAS を開く（地絡電流は数 A なので PAS でも切れる）。変電所の F67G は後備で、PAS が開けば復帰する。'});
    if(gen) E.sub=['g64']; return E; }
  const T={
    E:{main:['mccb'], back:['rocr'], no:['socr'], area:'低圧末端の回路だけ', why:'事故点にいちばん近い MCCB1 が瞬時に切る。受電 OCR と変電所 F51 も同じ事故電流を見るが、時限が長いので MCCB1 が切れば復帰する。MCCB1 が切れないときだけ、受電 OCR が後備として工場全体を切る。'},
    L:{main:['rocr'], back:['socr'], area:'工場全体', why:'この図には低圧の主幹遮断器がないので、低圧母線の事故は受電 OCR の限時要素が切る（MCCB1 は事故点より負荷側で、事故電流が流れない）。実際の設備では、変圧器ごとの PF 付き LBS や低圧の主幹遮断器で停電範囲を狭める。'},
    B:{main:['rocr'], back:['socr','pasSO'], area:'工場全体', why:'構内の高圧の事故は受電 OCR が切る。電流が大きいので瞬時要素が速く動く。変電所 F51 が先に動くと配電線全体が停電する（波及事故）。そのときは PAS の SO が、無電圧の間に開いて事故を切り離す。'},
    V:{main:['socr','pasSO'], area:'配電線全体が一度停電し、再閉路でほかの需要家は戻る（工場は切り離したまま）', why:'PAS〜受電 VCB の間は受電 OCR の CT より電源側なので、受電 OCR は事故電流を見ない。PAS は短絡電流を切れないので、変電所 F51 が切り、無電圧の間に PAS の SO が開く。この 2 つで 1 組の主保護になる。'},
    X:{main:['socr'], no:['rocr','pasSO'], area:'配電線全体（この工場も）', why:'構外の事故は変電所 F51 が切る。工場の受電 OCR と PAS は動いてはいけない。'+(gen?'自家発は、変電所が切れたあと単独運転にならないよう、UVR で解列する（再閉路より前に）。':'')}}[L];
  Object.assign(E,T); if(gen && (L==='X'||L==='V')) E.sub=['g27']; return E; }
function sExpTime(id){ const lg=SQ.kind==='lg';
  if(id==='pasSO') return '変電所が切れて無電圧になったら開く'; if(id==='g27') return '電圧 80 % 未満が 1.0 s 続いたら';
  if(lg){ const ext=SQ.loc==='X', v=sV0k(SQ,I0_INT), V0=100*v, I0=(ext?I0_EXT_PER100*SQ.cab/100:I0_INT)*v, a=`V0 ${V0.toFixed(0)} %・I0 ${I0.toFixed(2)} A`;
    if(id==='pasdgr'){ const on = I0>=SQ.dgi && (SQ.dgr ? V0>=5 && !ext : true); return on ? `${a} → ${secStr(SQ.dgt)}` : `${a}：${ext&&SQ.dgr&&I0>=SQ.dgi?'外向きなので動かない':`整定（${SQ.dgr?'V0 5 %・':''}I0 ${SQ.dgi.toFixed(2)} A）に届かず検出しない`}`; }
    if(id==='sdg') return V0>=5 ? `V0 ${V0.toFixed(0)} % → 0.9 s` : `V0 ${V0.toFixed(1)} %：整定 5 % に届かず検出しない`;
    if(id==='g64') return V0>=10 ? `V0 ${V0.toFixed(0)} % → 0.5 s` : `V0 ${V0.toFixed(1)} %：整定 10 % に届かず検出しない`;
    return ''; }
  const dv=sldDevices(SQ).find(d=>d.id===id); if(!dv) return ''; const r=sldSolve(SQ,{},SFP[SQ.loc].node), Ie=r.I[dv.edge], I=Ie?ampOf(dv.edge,Ie):0;
  return dv.pick(I) ? `${ampStr(I)} → ${secStr(dv.t(I))}` : `${ampStr(I)}：整定に届かず検出しない`; }
let sExpKey='', sExpCache=null;
/* ===== 戻るまで（両方の単線結線図で使う）。約 1 分まではシミュレーションの経過、その先は目安 ===== */
function backHTML(tl){ const h='<div class="eh">戻るまで<small>事故から、遮断・再閉路・復旧までの時間（横軸は対数）</small></div>';
  if(!tl) return h+'<p class="ewhy">事故を起こすと、遮断器が開くまで・再閉路・復旧までの時間が、ここにものさしで並ぶ。</p>';
  return h+`<div class="ruler">${xRuler(tl)}</div><p class="rl-legend"><span class="rl-k ev">事故・ロックアウト</span><span class="rl-k relay">継電器が動作</span><span class="rl-k cb">遮断器が開く</span><span class="rl-k back">再閉路・復電</span><span class="rl-k rest">復旧（目安）</span>約 1 分まではシミュレーションの経過、その先は目安（事故の種類・設備・事業者で違う）。</p>`; }
/* 遮断器の開放を、開けた継電器ごとにまとめてラベルにする */
function backOpens(opens, nm, cbn, sh){ const g={}; opens.forEach(o=>{ const k=o.who+'@'+o.te.toFixed(3); (g[k]=g[k]||{who:o.who,te:o.te,cbs:[]}).cbs.push(cbn(o.cb)); });
  return Object.values(g).map(o=>{ const n=nm(o.who), c=o.cbs.join('・'); return [`${n&&n!==c?n+' → ':''}${c} 開`, sh(o.te), 'cb']; }); }
const SBN={mccb:'MCCB1', rocr:'受電 OCR', socr:'F51', sdg:'F67G', pasSO:'PAS の SO', pasdgr:'PAS の DGR', g64:'OVGR', g27:'UVR'};
const SCBN={MCCB1:'MCCB1','52R':'52R','52S':'変電所','PAS':'PAS','52G':'52G'};
/* 工場：経過（約 1 分の再閉路まで）と、そのあとの復旧の目安 */
function sBackTL(){ const S_=SS, D=S_.dev; if(!S_.ev) return null; const sh=te=>te;
  const tl=[[SQ.kind==='lg'?'地絡':'短絡',0,'ev'], ...backOpens(S_.opens, id=>SBN[id]||'', cb=>SCBN[cb]||cb, sh)];
  S_.trips.filter(t=>!S_.opens.some(o=>o.who===t.id)).forEach(t=>tl.push([`${SBN[t.id]} 動作${t.id==='mccb'&&SQ.mfail?'（遮断できず）':''}`, sh(t.te), 'relay']));
  if(S_.rc.teRe!=null) tl.push(['再閉路（約 1 分後）', sh(S_.rc.teRe), 'back']);
  if(S_.rc.teOk!=null) tl.push([S_.open.PAS?'ほかの需要家は復電':'配電線が復電', sh(S_.rc.teOk), 'back']);
  if(S_.rc.lockout) tl.push(['ロックアウト', sh(S_.rc.teLock), 'ev']);
  const last=Math.max(0,...tl.map(x=>x[1])), busy=SROWS.some(rw=>D[rw.id].pick&&!D[rw.id].tripped)||Object.values(S_.opening).some(Boolean)||S_.so.locked||(S_.rc.tOpen!=null&&S_.rc.count===0&&!S_.rc.lockout);
  if(busy || sh(S_.te)<last+0.5) return tl;
  const op=new Set(S_.opens.map(o=>o.cb));
  if(S_.rc.lockout) tl.push(['修理して配電線に送電 数時間〜',3*3600,'rest']);
  if(op.has('52R')||op.has('PAS')) tl.push(['構内を点検して復旧 数時間〜',4*3600,'rest']);
  else if(op.has('MCCB1')) tl.push(['MCCB を入れ直す 数十分〜',1800,'rest']);
  if(op.has('52G')) tl.push(['自家発を並列し直す 数十分〜',1200,'rest']);
  return tl; }
let sRoles={};
function drawSld(){ const c=sldC, g=G, keep=G.c; sRoles=expRoles(sExpect()); G.c=c; c.clearRect(0,0,880,580); c.fillStyle=C.sunk; c.fillRect(0,0,880,580);
  const r=SS.r, live=sReach(), alive=(a,b)=>live.has(a)&&live.has(b), lg=SQ.kind==='lg';
  /* 線（給電中か停電か） */
  g.src(60,70,'配電用変電所', live.has('T')); g.text(150,196,'F＝配電線（フィーダ）用',{col:C.muted,font:`600 10px ${SANS}`}); g.feed([[77,70],[430,70]], alive('S','T')); g.feed([[430,70],[760,70],[760,184]], alive('T','X')); g.load(760,184,'他の需要家', live.has('X'));
  g.feed([[430,70],[430,130]], alive('T','P')); g.feed([[430,130],[430,240]], alive('P','V')); g.feed([[430,240],[430,310]], alive('V','B'));
  g.bus(230,310,720,310, live.has('B')); g.text(720,296,'高圧母線 6.6 kV',{al:'right',col:C.muted,font:`600 11px ${SANS}`});
  g.feed([[330,310],[330,430]], alive('B','L')); g.trafo(330,388,true); g.text(352,388,'T1 500 kVA',{al:'left',col:C.muted,font:`600 10px ${SANS}`});
  g.bus(230,430,470,430, live.has('L')); g.text(470,416,'低圧母線 420 V',{al:'right',col:C.muted,font:`600 11px ${SANS}`});
  g.feed([[300,430],[300,540]], alive('L','E')); g.load(300,540,'低圧末端の負荷', live.has('E'));
  g.feed([[420,430],[420,540]], live.has('L')); g.load(420,540,'ほかの低圧負荷', live.has('L')); g.cb(420,470,0,'MCCB2',true);
  g.feed([[530,310],[530,394]], live.has('B')); g.load(530,394,'高圧負荷', live.has('B')); g.cb(530,345,0,'52F',true);
  if(SQ.gen){ g.feed([[650,310],[650,393]], live.has('G')||live.has('B')); g.gen(650,410,'G', SS.open['52G']?0.3:1, '自家発 375 kVA'); g.cb(650,345,SS.open['52G']?1:0,'52G',true); }
  else { g.c.save(); g.c.globalAlpha=0.35; g.line([[650,310],[650,393]],C.muted,2,[4,4]); g.gen(650,410,'G',0,'自家発（停止中）'); g.c.restore(); }
  /* 遮断器・PAS・CT */
  g.cb(150,70,SS.open['52S']?1:0,'52S'); g.cb(430,130,SS.open.PAS?1:0,'PAS',true); g.zct(430,108,'',false); g.text(372,130,'責任分界点',{al:'right',col:C.muted,font:`600 10px ${SANS}`});
  g.text(418,188,'構内引込ケーブル',{al:'right',col:C.muted,font:`600 10px ${SANS}`});
  g.cb(430,250,SS.open['52R']?1:0,'52R',true); g.ct(430,285,'CT',true); g.cb(330,345,0,'52T',true); g.cb(300,470,SS.open.MCCB1?1:0,'MCCB1',true);
  /* 電流の粒 */
  if(r){ Object.entries(EPATH).forEach(([id,pts])=>{ const I=r.I[id]; if(!I) return; const e=sldEdges(SQ).find(x=>x.id===id); const A=ampOf(id,I), Ah=id==='lvf'?A*420/6600:A;
      const dir = cabs(r.V[e.a])>=cabs(r.V[e.b]) ? 1 : -1; const big=Ah>300; g.flow('s'+id, dir>0?pts:[...pts].reverse(), flowMag(Ah), big?C.fault:C.live);
      if(SS.ev && Ah>100){ const mid=g.at(pts, g.len(pts)*0.5); g.text(mid[0]+8, mid[1]-8, A>=1000?(A/1000).toFixed(1)+' kA':A.toFixed(0)+' A', {al:'left', col:big?C.fault:C.ink, font:`700 11px ${MONO}`}); } });
    Object.entries(LPATH).forEach(([n,pts])=>{ if(!pts||!r.IL[n]) return; const A=cabs(r.IL[n])*(n==='L'||n==='E'?IBL*420/6600:IBH); g.flow('sl'+n, pts, flowMag(A), C.live); }); }
  if(lg && SS.ev && SS.V0>0 && SS.I0>0){ g.text(445,105, `I0 ${SS.I0.toFixed(2)} A${SS.I0lead?'（構内向き）':'（逆向き）'}`,{al:'left',col:SS.I0lead?C.fault:C.amber,font:`700 11px ${MONO}`}); }
  /* 事故点の候補と事故 */
  Object.entries(SFP).forEach(([k,f])=>{ const sel=k===SQ.loc, ok=!lg||f.lg; c.save(); c.globalAlpha=ok?1:0.3; c.strokeStyle=sel?C.target:C.muted; c.setLineDash(sel?[]:[3,3]); c.lineWidth=sel?2:1.2; c.beginPath(); c.arc(f.x,f.y,11,0,TAU); c.stroke(); c.restore(); });
  const f=SFP[SQ.loc]; const fLive = SS.ev && live.has(f.node) && !(lg && SS.V0===0); g.fault(f.x,f.y,fLive,lg); g.text(f.x+16,f.y+16,f.label,{al:'left',col:SS.ev?C.fault:C.muted,font:`700 10px ${SANS}`});
  /* 保護装置のバッジ */
  const D=SS.dev; SROWS.forEach(rw=>{ if(rw.gen && !SQ.gen) return; const p=SPOS[rw.id], d=D[rw.id]; const ab={mccb:'MCCB',rocr:'OCR',socr:'OCR',sdg:'DGR',pasSO:'SO',pasdgr:SQ.dgr?'DGR':'GR',g64:'OVGR',g27:'UVR'}[rw.id], no={mccb:'',rocr:'51',socr:'F51',sdg:'F67G',pasSO:'',pasdgr:SQ.dgr?'67G':'51G',g64:'64',g27:'27'}[rw.id];
    const st={pick:d.pick&&!d.tripped, tripped:d.tripped, flag:d.tripped?1:0}; c.save(); if(!(rw.kind==='any'||rw.kind===SQ.kind)) c.globalAlpha=0.35; g.relay(p[0],p[1],ab,no,st,62); c.restore(); roleMark(g,p[0],p[1],sRoles[rw.id]); });
  if(sPaused) g.tag(40,16,'一時停止',C.target);
  /* 直前の出来事を吹き出しで示す */
  const L=sFocus!=null ? sFull[sFocus] : SS.log[SS.log.length-1]; if(OPT.cap && L && L.at && (sFocus!=null || SS.t-L.ta<0.6+(sHold>0?9:0))){ g.callout(L.at[0],L.at[1],L.s,1,sHold>0?sHold/BEAT:0); }
  G.c=keep; }

function drawTcc(){ const c=tccC; c.clearRect(0,0,480,400); const D=SS.dev, lg=SQ.kind==='lg';
  if(lg){ $('stctitle').textContent='地絡保護の時限協調'; const rows=[['pasdgr',SQ.dgr?'PAS の DGR':'PAS の GR',SQ.dgt,C.target],['g64','自家発の OVGR',0.5,C.s2],['sdg','変電所の F67G',0.9,C.s1]].filter(x=>x[0]!=='g64'||SQ.gen);
    const tm=Math.max(1.2, Math.ceil((SQ.dgt+0.15)/0.2)*0.2), x0=150, w=300, X=t=>x0+t/tm*w; c.save(); c.strokeStyle=rgba(C.muted,0.25); c.font=`500 10px ${MONO}`; c.fillStyle=C.muted; c.textAlign='center';
    [...Array(Math.round(tm/0.2)+1)].map((_,i)=>i*0.2).forEach(t=>{ c.beginPath(); c.moveTo(X(t),40); c.lineTo(X(t),60+rows.length*60); c.stroke(); c.fillText(t.toFixed(1)+' s',X(t),72+rows.length*60); }); c.restore();
    rows.forEach(([id,nm,top,col],i)=>{ const d=D[id], y=60+i*60; H.text(c,x0-10,y+12,nm,{al:'right',font:`600 12px ${SANS}`}); c.save(); c.fillStyle=C.sunk; c.fillRect(x0,y,w,24); c.strokeStyle=col; c.lineWidth=2; c.beginPath(); c.moveTo(X(top),y-6); c.lineTo(X(top),y+30); c.stroke();
      const el = d.tripped ? top : d.prog*top; c.fillStyle=rgba(col,0.55); c.fillRect(x0,y,X(el)-x0,24); c.restore(); H.text(c,X(top)+4,y-10,(Math.round(top*100)%10?top.toFixed(2):top.toFixed(1))+' s',{al:'left',col,font:`700 11px ${MONO}`});
      H.text(c,x0+w,y+38,d.status,{al:'right',col:d.tripped?C.target:C.muted,font:`600 11px ${SANS}`}); });
    H.text(c,20,24,'時限の短い順に動く。PAS の DGR が先に動けば、変電所は動かずに済む',{al:'left',font:`700 12px ${SANS}`});
    H.text(c,20,384,'秒数は継電器の動作時間。遮断器が開くのは、さらに 0.05〜0.07 s 後',{al:'left',col:C.muted,font:`600 10px ${SANS}`}); return; }
  $('stctitle').textContent='時間−電流特性（TCC）'; const b={x:56,y:26,w:404,h:318};
  const f=H.frame(c,b,[10,30000],[0.01,1000],{logx:true,logy:true,xt:[10,100,1000,10000],yt:[0.01,0.1,1,10,100,1000],xf:v=>v>=1000?(v/1000)+'k':v,xl:'電流 [A]（6.6 kV 換算）',yl:'動作時間 [s]'});
  const devs=sldDevices(SQ), col={mccb:C.s3,rocr:C.target,socr:C.s2}, nm={mccb:'MCCB1',rocr:'受電 OCR',socr:'変電所 F51'};
  c.save(); c.beginPath(); c.rect(b.x,b.y,b.w,b.h); c.clip();
  devs.forEach(dv=>{ c.strokeStyle=col[dv.id]; c.lineWidth=dv.id==='rocr'?2.6:1.8; c.beginPath(); let first=true;
    for(let A=10; A<=30000; A*=1.02){ const Ii = dv.lv ? A*6600/420 : A; if(!dv.pick(Ii)) { first=true; continue; } const t=clamp(dv.t(Ii),0.01,1000); first?c.moveTo(f.X(A),f.Y(t)):c.lineTo(f.X(A),f.Y(t)); first=false; } c.stroke(); });
  devs.forEach(dv=>{ const d=D[dv.id], I0=SS.firstI[dv.id]; if(I0==null) return; const A=dv.lv?I0*420/6600:I0, top=dv.t(I0); c.strokeStyle=rgba(col[dv.id],0.7); c.setLineDash([3,3]); c.lineWidth=1.2; c.beginPath(); c.moveTo(f.X(A),b.y+b.h); c.lineTo(f.X(A),f.Y(clamp(top,0.01,1000))); c.stroke(); c.setLineDash([]);
    /* 曲線との交点＝この電流での動作時間。点は経過時間（どの装置も同じ速さで上る） */
    const yt=f.Y(clamp(top,0.01,1000)); c.strokeStyle=col[dv.id]; c.lineWidth=2; c.beginPath(); c.arc(f.X(A),yt,6,0,TAU); c.stroke();
    if(top<1000) H.text(c,f.X(A)+(dv.id==='socr'?-9:9),yt,top<0.1?(top*1000).toFixed(0)+' ms':top.toFixed(2)+' s',{al:dv.id==='socr'?'right':'left',col:col[dv.id],font:`700 11px ${MONO}`});
    const el = d.tripped ? top : Math.max(0.01,d.prog*top); if(d.pick||d.tripped) H.dot(c,f.X(A),f.Y(clamp(el,0.01,1000)), d.tripped?C.target:col[dv.id], 4, d.pick); });
  c.restore();
  let ly=b.y+12; devs.forEach(dv=>{ H.text(c,b.x+b.w-6,ly,nm[dv.id],{al:'right',col:col[dv.id],font:`700 11px ${SANS}`}); ly+=15; });
  H.text(c,b.x+6,b.y+b.h-10,'点線＝事故で各装置が見た電流',{al:'left',col:C.muted,font:`600 10px ${SANS}`});
  H.text(c,b.x,b.y+b.h+48,'秒数は継電器の動作時間。遮断器が開くのは、さらに 0.01〜0.07 s 後',{al:'left',col:C.muted,font:`600 10px ${SANS}`}); }

/* 操作部品 */
const SPARAMS=[
  {grp:'事故と設備', sm:'スライダは事故の途中でも動かせる。経過は「正動作なら」と時刻のスライダで確かめる'},
  {id:'loc', label:'事故の場所', type:'select', options:Object.entries(SFP).map(([k,f])=>[k,f.label])},
  {id:'kind', label:'事故の種類', type:'select', options:[['3p','三相短絡'],['lg','一線地絡（高圧側だけ）']]},
  {id:'rg', label:'地絡抵抗 Rg（一線地絡）', min:0, max:30, step:0.5, fmt:v=>v+' kΩ'},
  {id:'gen', label:'自家発', type:'select', options:[['false','止めている'],['true','運転中']]},
  {id:'len', label:'低圧ケーブルの長さ', min:5, max:200, step:5, fmt:v=>v+' m'},
  {id:'cab', label:'構内引込ケーブルの長さ', min:50, max:600, step:50, fmt:v=>v+' m'},
  {id:'mfail', label:'MCCB1', type:'select', options:[['false','正常'],['true','故障して開かない']]},
  {grp:'受電 OCR の整定'},
  {id:'tap', label:'受電 OCR の整定（一次）', min:30, max:120, step:5, fmt:v=>v+' A'},
  {id:'lever', label:'受電 OCR の時限レバー', min:1, max:10, step:0.5, fmt:v=>v.toFixed(1)},
  {id:'inst', label:'受電 OCR の瞬時要素', min:0, max:2000, step:100, fmt:v=>v?v+' A':'なし'},
  {grp:'PAS の整定'},
  {id:'so', label:'PAS の SO 機能', type:'select', options:[['true','あり'],['false','なし']]},
  {id:'dgr', label:'PAS の地絡継電器', type:'select', options:[['true','DGR（方向を見る）'],['false','GR（方向を見ない）']]},
  {id:'dgi', label:'PAS の I0 整定', min:0.1, max:1, step:0.05, fmt:v=>v.toFixed(2)+' A'},
  {id:'dgt', label:'PAS の地絡の動作時間', min:0.1, max:1.5, step:0.05, fmt:v=>v.toFixed(2)+' s'},
  {grp:'配電用変電所の整定', sm:'配電線の保護。需要家の整定はこれより速くして協調をとる'},
  {id:'sfl', label:'変電所 F51 の時限レバー', min:1, max:10, step:0.5, fmt:v=>v.toFixed(1)},
];
function sBuild(){ $('sparams').innerHTML=SPARAMS.map(p=>paramHTML(p,'sp-',SQ[p.id])).join('');
  $('spresets').innerHTML=SPRESETS.map((p,i)=>`<button class="preset" data-i="${i}" aria-pressed="false">${p.l}<span class="k ${p.k}">${p.t}</span></button>`).join('');
  $('srace').innerHTML=SROWS.map(r=>`<div class="rrow" data-id="${r.id}"><span class="nm">${r.name}</span><span class="cur"></span><span class="bar"><i></i></span><span class="st"></span></div>`).join(''); }
function sSync(){ SPARAMS.forEach(p=>{ if(!p.id) return; const el=$('sp-'+p.id); if(!el) return; el.value=String(SQ[p.id]); const o=$('sp-'+p.id+'-o'); if(o) o.textContent=p.fmt(SQ[p.id]); });
  $('spresets').querySelectorAll('.preset').forEach(b=>{ const pr=SPRESETS[+b.dataset.i]; b.setAttribute('aria-pressed', Object.entries({...SQ0,...pr.p}).every(([k,v])=>String(SQ[k])===String(v))); }); }
function sSetParam(k,v){ const p=SPARAMS.find(x=>x.id===k); SQ[k] = p.type==='select' ? (v==='true'?true:v==='false'?false:v) : +v;
  if(k==='kind' && SQ.kind==='lg' && !SFP[SQ.loc].lg) SQ.loc='V'; if(k==='loc' && SQ.kind==='lg' && !SFP[SQ.loc].lg) SQ.kind='3p'; sSync(); }
$('sparams').addEventListener('input',e=>{ const k=e.target.dataset.k; if(!k) return; sSetParam(k,e.target.value); $('snote').textContent='条件を変えた。シナリオの説明は当てはまらないことがあるので、経過ログで確かめよう。'; if(SPARAMS.find(x=>x.id===k).type==='select'){ sReset(); } });
$('spresets').addEventListener('click',e=>{ const b=e.target.closest('.preset'); if(!b) return; const pr=SPRESETS[+b.dataset.i]; SQ={...SQ0,...pr.p}; sSync(); $('snote').textContent=pr.note; sReset(); sFire(); sPaused=false; });
$('sfire').addEventListener('click',()=>{ sFire(); sPaused=false; });
$('sreset').addEventListener('click',()=>{ sReset(); sPaused=false; });
$('splay').addEventListener('click',()=>{ if(sHold>0){ sHold=0; return; } sPaused=!sPaused; if(!sPaused) sFocus=null; });
tlBind($('slog'), i=>{ sJump(i); });
$('sspeed').addEventListener('click',e=>{ const b=e.target.closest('button'); if(!b) return; sSpeed=+b.dataset.v; [...$('sspeed').children].forEach(x=>x.setAttribute('aria-pressed',x===b)); });
$('sld').addEventListener('click',e=>{ const rc=$('sld').getBoundingClientRect(), x=(e.clientX-rc.left)/rc.width*880, y=(e.clientY-rc.top)/rc.height*580;
  let best=null, bd=26; Object.entries(SFP).forEach(([k,f])=>{ const d=Math.hypot(f.x-x,f.y-y); if(d<bd){ bd=d; best=k; } }); if(!best) return; sSetParam('loc',best); $('snote').textContent=''; sReset(); sFire(); sPaused=false; });
function sDOM(){ const D=SS.dev, lg=SQ.kind==='lg';
  $('srace').querySelectorAll('.rrow').forEach(el=>{ const rw=SROWS.find(x=>x.id===el.dataset.id), d=D[rw.id]; const show=(rw.kind==='any'||rw.kind===SQ.kind)&&(!rw.gen||SQ.gen); el.hidden=!show; if(!show) return; const rl=sRoles[rw.id], nh=(rl?`<i class="rl ${rl}" title="${ROLE[rl][0]}">${ROLE[rl][1]}</i>`:'')+rowName(rw), ne=el.querySelector('.nm'); if(ne._h!==nh){ ne.innerHTML=nh; ne._h=nh; }
    el.classList.toggle('on',d.pick&&!d.tripped); el.classList.toggle('fire',d.tripped);
    const cur = rw.id==='g27' ? `${d.I.toFixed(0)} %` : (rw.id==='sdg'||rw.id==='g64') ? `V0 ${d.I.toFixed(0)} %` : rw.id==='pasdgr' ? `${d.I.toFixed(2)} A` : (d.I>=1000?(d.I/1000).toFixed(1)+' kA':d.I.toFixed(0)+' A');
    el.querySelector('.cur').textContent=cur; el.querySelector('.bar i').style.width=(d.tripped?100:d.prog*100)+'%';
    const st = d.status==='検出中' && d.top ? `検出中 ${(d.prog*d.top).toFixed(2)} / ${d.top>99?'∞':d.top.toFixed(2)} s` : (d.status==='動作'&&d.tTrip!=null?`動作 ${d.tTrip.toFixed(3)}`+(d.tOpen!=null?`・開 ${d.tOpen.toFixed(3)}`:'')+' s':d.status); el.querySelector('.st').textContent=st; });
  tlPaint($('slog'), SS.log, sFull, sFocus);
  const outs=[]; const lv=sReach(); if(!lv.has('E')) outs.push('低圧末端'); if(!lv.has('L')) outs.push('低圧母線'); if(!lv.has('B')) outs.push('工場の高圧母線'); if(!lv.has('X')) outs.push('他の需要家');
  const f=SFP[SQ.loc], faultOn = SS.ev && lv.has(f.node) && !(lg && SS.V0===0);
  const k=JSON.stringify(SQ); if(k!==sExpKey){ sExpKey=k; const E=sExpect(), nm=id=>rowName(SROWS.find(x=>x.id===id)), tx={}; ['main','sub','back','no'].forEach(r=>(E[r]||[]).forEach(id=>tx[id]=sExpTime(id))); sExpCache={E,nm,tx}; }
  const {E,nm,tx}=sExpCache, quiet = SS.ev && SS.te>0.3 && faultOn && !SROWS.some(rw=>D[rw.id].pick&&!D[rw.id].tripped) && !SS.so.locked;
  const eh=expHTML(E, nm, id=>tx[id], SS.ev?expJudge(E, SS.trips, SS.ever, nm, quiet, !faultOn):null), ee=$('sexp'); if(ee._h!==eh){ ee.innerHTML=eh; ee._h=eh; }
  const btl=sBackTL(), bk=JSON.stringify(btl), be=$('sback'); if(be._h!==bk){ be.innerHTML=backHTML(btl); be._h=bk; }
  const pill = faultOn ? ['var(--amber)','事故中'] : outs.length ? ['var(--fault)','停電'] : ['var(--ok)','給電中'];
  const msg = (faultOn ? '事故電流が流れている。' : '') + (outs.length ? '停電している範囲：'+outs.join('・') : (faultOn?'':'事故は取り除かれ、すべて給電中'));
  $('sverdict').innerHTML = SS.ev ? `<span class="pill" style="background:${pill[0]}">${pill[1]}</span><span>${msg}　（事故から ${SS.te.toFixed(3)} s）</span>` : '<span class="pill">平常</span><span>事故の場所を図の丸か「シナリオ」で選ぶ</span>';
  $('splay').textContent = (sPaused||sHold>0)?'▶':'❚❚'; sSk.update(); }
const sSk=seekMake({id:'stl', st:()=>SS, key:()=>JSON.stringify(SQ), lab:()=>'事故から',
  save:()=>({SS,sFull,sFocus,sHold,sLastLog}), restore:k=>{ SS=k.SS; sFull=k.sFull; sFocus=k.sFocus; sHold=k.sHold; sLastLog=k.sLastLog; },
  fresh:()=>{ sReset(); sFire(); }, fire:()=>sFire(), step:()=>sStep(DT), full:()=>sFull,
  put:(s,full)=>{ SS=s; sFull=full; sLastLog=-1; }, pause:i=>{ sPaused=true; sHold=0; sAcc=0; sFocus=i; }, paused:()=>sPaused,
  busy:s=>SROWS.some(rw=>s.dev[rw.id].pick&&!s.dev[rw.id].tripped) || Object.values(s.opening).some(Boolean) || (s.so.locked && !s.open.PAS) || s.pasHold || (s.open['52S'] && s.rc.tOpen!=null && s.rc.count===0)});
function sldFrame(rd){ let dt=0;
  if(sHold>0) sHold=Math.max(0,sHold-rd); else if(!sPaused){ sAcc+=rd*sSpeed; while(sAcc>=DT){ const n0=SS.log.length; sStep(DT); sAcc-=DT; dt+=DT; const L=SS.log[SS.log.length-1];
      if(SS.log.length>n0 && OPT.beat && L && /trip|cb|bad/.test(L.cls)){ sHold=BEAT; sAcc=0; break; } } }
  G.dt=dt; G.t=SS.t; drawSld(); drawTcc(); }
const VIEWS=[['relay','Relay'],['all','All'],['sld','Sld'],['grid','Grid'],['gaps','Gaps'],['model','Model']];
function setView(v){ VIEW=v; VIEWS.forEach(([k,n])=>{ const el=$('view'+n); if(el) el.hidden=v!==k; $('tab'+n).setAttribute('aria-selected',v===k); });
  if(v==='sld' && !SS){ sBuild(); sReset(); sSync(); } if(v==='all') buildAll();
  if(v==='grid' && typeof wInit==='function') wInit(); if(v==='gaps' && typeof buildGaps==='function') buildGaps(); if(v==='model' && typeof buildModel==='function') buildModel();
  try{ history.replaceState(null,'', v==='relay'?'#'+R.id:'#'+v); }catch(e){} }
VIEWS.forEach(([k,n])=>$('tab'+n).addEventListener('click',()=>{ if(k!=='relay') stopTour(); setView(k); }));
if(h0==='sld') setView('sld'); if(h0==='all') setView('all');
</script>

<style>
.md-tcb{display:flex;flex-wrap:wrap;align-items:center;gap:6px;margin:8px 0}.md-tcb .seglabel{flex-basis:100%}.md-tcb .ghost{font-size:12px;padding:5px 9px}
/* モデル化と解析タブ（md-） */
.md-lead{margin:0;max-width:80ch;color:var(--muted)}
.md-sec{display:flex;flex-direction:column;gap:12px}
.md-sec>h2{font-size:20px;font-weight:900;display:flex;align-items:baseline;gap:10px;margin:0}
.md-n{font-family:var(--f-mono);font-size:13px;color:var(--bg);background:var(--ink);border-radius:3px;padding:1px 8px;flex:none}
.md-sec p{margin:0;max-width:78ch;font-size:14px;line-height:1.75}
.md-sub{border-top:1px dashed var(--rule);padding-top:12px;display:flex;flex-direction:column;gap:10px}
.md-sub h3{font-size:16px;margin:0}
.md-two{display:grid;grid-template-columns:minmax(0,1.45fr) minmax(0,1fr);gap:16px;align-items:start}
@media (max-width:900px){.md-two{grid-template-columns:minmax(0,1fr)}}
.md-col{display:flex;flex-direction:column;gap:10px;min-width:0}
.md-pair{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}
@media (max-width:700px){.md-pair{grid-template-columns:minmax(0,1fr)}}
.md-cv{min-width:0}.md-cv canvas{display:block;width:100%;background:var(--sunk);border-radius:3px}
.md-ctl{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:8px 16px}
.md-ctl .seg{flex-wrap:wrap}
.md-segw{display:flex;flex-direction:column;gap:4px}
.md-ros{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:6px}
.md-ros .ro small{display:block;font-size:11px;color:var(--muted);line-height:1.45}
.md-ros .ro b.bad{color:var(--fault)}.md-ros .ro b.good{color:var(--ok)}
.md-msg{font-size:14px;line-height:1.7;border-left:3px solid var(--live);padding-left:10px;margin:0}
.md-scroll{overflow-x:auto;border-radius:3px}
.md-map svg{display:block;width:100%;min-width:680px;height:auto}
.mm-tick{stroke:var(--rule);stroke-width:1}.mm-ax{stroke:var(--ink);stroke-width:1.2}
.mm-tl{fill:var(--muted);font:500 11px var(--f-mono)}
.mm-gh{fill:var(--muted);font:700 11px var(--f-display);letter-spacing:.08em}
.mm-lab{fill:var(--ink);font:500 12px var(--f-body)}.mm-bt{fill:var(--ink);font:500 11px var(--f-body)}
.mm-ph{fill:var(--amber);opacity:.28}.mm-an{fill:var(--s1);opacity:.25}.mm-snap{stroke:var(--s1);stroke-width:2;stroke-dasharray:5 4}
.mm-rel{fill:var(--muted)}.mm-rr{fill:var(--muted);opacity:.35}.mm-rc{fill:var(--s2)}
.mm-hl{fill:var(--target);opacity:.12}
.mm-on .mm-rel{fill:var(--target)}.mm-on .mm-rr{fill:var(--target);opacity:.5}.mm-on .mm-lab{font-weight:700}
.mm-cover.mm-ph{opacity:.6}.mm-cover.mm-an{opacity:.55}
.md-legend{font-size:12px;color:var(--muted);margin:0}
.md-pick{display:flex;flex-wrap:wrap;gap:6px}
.md-rb{display:inline-flex;align-items:center;gap:6px;border:1.5px solid var(--rule);background:var(--surface);border-radius:3px;padding:4px 10px;cursor:pointer;font:inherit;font-size:13px;color:var(--ink)}
.md-rb .mono{font-weight:700}
.md-rb:hover{border-color:var(--muted)}
.md-rb[aria-pressed="true"]{border-color:var(--ink);background:var(--ink);color:var(--bg)}
.md-card{border:1.5px solid var(--target);border-radius:4px;padding:12px 14px;background:var(--bg)}
.md-card h3{font-size:16px;margin:0 0 8px}
.md-rows{display:grid;grid-template-columns:8em minmax(0,1fr);gap:6px 12px;margin:0 0 10px;font-size:14px;line-height:1.7}
.md-rows dt{font-size:12px;color:var(--muted);padding-top:3px;font-weight:700}
.md-rows dd{margin:0}
@media (max-width:560px){.md-rows{grid-template-columns:minmax(0,1fr);gap:0}.md-rows dd{margin-bottom:8px}}
.md-ladder{display:flex;flex-direction:column;gap:8px}
.md-lrow{display:grid;grid-template-columns:5.5em repeat(4,minmax(0,1fr));gap:6px;align-items:stretch}
.md-lh{font-family:var(--f-display);font-weight:700;display:flex;align-items:center;font-size:15px}
.md-lhd{font-size:11px;color:var(--muted);letter-spacing:.06em;text-align:center;align-self:end}
.md-step{border-radius:3px;padding:6px 8px;font-size:13px;line-height:1.5;border:1px solid var(--rule);min-width:0}
.md-step b{display:block;font-size:13px}.md-step span{color:var(--muted);font-size:12px}
.md-step .md-tagm{display:none;font-style:normal;font-size:10px;color:var(--muted);letter-spacing:.06em}
.md-step.l1{background:var(--surface)}
.md-step.l2{background:color-mix(in srgb,var(--live) 9%,var(--surface))}
.md-step.l3{background:color-mix(in srgb,var(--live) 17%,var(--surface))}
.md-step.l4{background:color-mix(in srgb,var(--live) 26%,var(--surface))}
.md-arrow{font-size:12px;color:var(--muted);text-align:right;margin:0}
@media (max-width:700px){.md-lrow{grid-template-columns:repeat(2,minmax(0,1fr))}.md-lh{grid-column:1/-1}.md-lrow.md-lhrow{display:none}.md-step .md-tagm{display:block}}
.md-steps{display:grid;grid-template-columns:repeat(auto-fit,minmax(250px,1fr));gap:10px}
.md-stp{border:1px solid var(--rule);border-radius:4px;padding:10px 12px;background:var(--bg);min-width:0}
.md-stp h4{margin:0 0 6px;font-family:var(--f-display);font-size:15px;display:flex;gap:8px;align-items:baseline}
.md-stp h4 .md-n{font-size:12px}
.md-stp p{font-size:13px;line-height:1.7}
.md-stp .eq{font-size:13px;white-space:nowrap}
.md-tbl{width:100%;border-collapse:collapse;font-size:13px;line-height:1.6;min-width:560px}
.md-tbl th,.md-tbl td{border-bottom:1px solid var(--rule);padding:6px 8px;text-align:left;vertical-align:top}
.md-tbl th{background:var(--sunk);font-family:var(--f-display);font-size:12px;letter-spacing:.04em}
.md-tbl td:first-child{font-weight:700;white-space:nowrap}
.md-note{font-size:12px;color:var(--muted);margin:0}
.md-ul{margin:0;padding-left:1.2em;font-size:14px;line-height:1.75;max-width:80ch}
.md-cv .md-cap{font-size:12px;color:var(--muted);margin:4px 0 0}
</style>

<section id="viewModel" class="view" hidden>
  <p class="md-lead">このシミュレータは、発電機・負荷・線路をかなり簡単なモデルで計算している。自分で整定や協調を計算するときは、どこまで細かくモデル化するかを決めなければならない。決め手は「どの継電器の、どの時間を見たいか」。このタブでは、その選び方を図を動かしながら確かめる。</p>

  <section class="card md-sec" aria-labelledby="mdH0">
    <h2 id="mdH0"><span class="md-n">0</span>時間の地図：見たい時間で解析の方法が決まる</h2>
    <p>上の帯は電力系統で起きる現象、中の帯は解析の方法、下の印は継電器が動くまでの時間（このシミュレータの整定の例）。継電器の印が入る帯の解析を使えば、その継電器の判定を再現できる。横軸は対数。</p>
    <div class="md-scroll md-map" id="mdMap"></div>
    <p class="md-legend">継電器を選ぶと、その印と、印にかかる現象・解析の帯が濃くなる。</p>
    <div class="md-pick" id="mdPick" role="group" aria-label="継電器を選ぶ"></div>
    <div class="md-card" id="mdCard" aria-live="polite"></div>
  </section>

  <section class="card md-sec" aria-labelledby="mdH1">
    <h2 id="mdH1"><span class="md-n">1</span>細かさのはしご</h2>
    <p>右へ行くほど細かく、計算も重くなる。いつも右端がよいわけではない。データがそろわないまま細かいモデルを使うと、定数の誤差が効いて結果がかえって不確かになる。見たい継電器と時間に足りる、いちばん左を選ぶ。</p>
    <div class="md-ladder" id="mdLadder"></div>
    <p class="md-arrow">粗い（手計算）→ 細かい（専用ソフト）</p>
  </section>

  <section class="card md-sec" aria-labelledby="mdH2">
    <h2 id="mdH2"><span class="md-n">2</span>発電機：どのリアクタンスを使うか</h2>
    <div class="md-sub">
      <h3>短絡電流は時間とともに減る</h3>
      <div class="md-two">
        <div class="md-col">
          <div class="md-cv"><canvas id="mdGenCv" aria-label="同期発電機の短絡電流。上は事故直後 0.2 秒の瞬時値、下は 5 秒までの交流分の実効値"></canvas></div>
          <div class="md-ctl">
            <div class="param"><label for="mdXe"><span>事故点までのリアクタンス <i>X</i><sub>e</sub></span><output id="mdXeO"></output></label><input type="range" id="mdXe" min="0" max="1" step="0.05" value="0"></div>
            <div class="param"><label for="mdAl"><span>事故が起きた瞬間の電圧の位相</span><output id="mdAlO"></output></label><input type="range" id="mdAl" min="0" max="90" step="5" value="0"></div>
            <div class="md-segw"><span class="seglabel">定電圧源のモデルを重ねる</span><div class="seg" id="mdOv" role="group" aria-label="定電圧源のモデルを重ねる"><button data-v="1" aria-pressed="true">重ねる</button><button data-v="0" aria-pressed="false">消す</button></div></div>
            <div class="md-segw"><span class="seglabel">AVR（界磁を強める）</span><div class="seg" id="mdAvr" role="group" aria-label="AVR"><button data-v="0" aria-pressed="true">なし</button><button data-v="1" aria-pressed="false">あり（頂上 2 倍）</button></div></div>
          </div>
        </div>
        <div class="md-col">
          <p>同期発電機の端子近くで短絡すると、電流は最初が大きく、だんだん減る。界磁巻線と制動巻線の磁束が、時間をかけて電機子反作用に押し戻されるため。この減り方を 3 つのリアクタンスで表す。</p>
          <div class="eq"><i>I</i>(<i>t</i>) = <i>E</i>[(1/<i>X</i>''<sub>d</sub> − 1/<i>X</i>'<sub>d</sub>) e<sup>−<i>t</i>/<i>T</i>''</sup> + (1/<i>X</i>'<sub>d</sub> − 1/<i>X</i><sub>d</sub>) e<sup>−<i>t</i>/<i>T</i>'</sup> + 1/<i>X</i><sub>d</sub>]</div>
          <div class="eqx"><dl><dt><i>I</i>(<i>t</i>)</dt><dd>短絡電流の交流分の大きさ（実効値、pu）。時間 t とともに減る</dd><dt><i>E</i></dt><dd>事故前の内部起電力（ここでは 1 pu）</dd><dt><i>X</i>''<sub>d</sub>・<i>X</i>'<sub>d</sub>・<i>X</i><sub>d</sub></dt><dd>初期過渡・過渡・同期リアクタンス。事故直後のものほど小さく、電流は大きい</dd><dt><i>T</i>''・<i>T</i>'</dt><dd>それぞれの減り方の時定数。T'' は数十 ms、T' は 1 s 前後</dd><dt>e<sup>−<i>t</i>/<i>T</i></sup></dt><dd>時定数 T で 0 に向かって減る項。t = T で約 37 %、t = 3T で約 5 % になる</dd></dl><p class="w">最初は 1/X''d の大きさで流れ、T'' の速さで 1/X'd まで減り、さらに T' の速さで 1/Xd まで減る。3 段の階段がなめらかにつながった形。だから、継電器が判定する時刻によって使うリアクタンスが変わる。</p></div>
          <dl class="dl">
            <dt>初期過渡 <i>X</i>''<sub>d</sub></dt><dd>0.2 pu <small>事故直後の数サイクル</small></dd>
            <dt>過渡 <i>X</i>'<sub>d</sub></dt><dd>0.3 pu <small>0.1〜1 s 程度</small></dd>
            <dt>同期 <i>X</i><sub>d</sub></dt><dd>1.5 pu <small>数秒より先（AVR がなければ）</small></dd>
          </dl>
          <div class="md-ros" id="mdGenRo"></div>
          <p class="md-msg" id="mdGenMsg"></p>
        </div>
      </div>
      <p class="key">定電圧源のモデルは「その時刻にいちばん近いリアクタンス」での近似。瞬時要素と遮断器の容量には、最大になる <i>X</i>''<sub>d</sub> を使う（安全側）。0.1〜1 s 台の限時要素の協調には <i>X</i>'<sub>d</sub> を使うが、時間が延びるほど実際の電流は小さくなる。AVR がない（または端子電圧から励磁を取っていて事故で電源を失う）と、数秒後の電流は定格を下回り、過電流継電器が見失うことがある。発電機の過電流保護に電圧抑制付き（51V）を使うのはこのため。</p>
      <p>事故点までのリアクタンス <i>X</i><sub>e</sub> を大きくすると、<i>X</i>''<sub>d</sub> と <i>X</i>'<sub>d</sub> の差が目立たなくなる。発電機から遠い短絡は、電圧源と一定のインピーダンスで十分に表せる（IEC 60909 の「発電機から遠い短絡」）。投入の位相で直流分が乗り、時定数 <i>T</i><sub>a</sub> = <i>X</i>/(ω<i>R</i>) で消える。直流分は遮断器の容量と CT 飽和の検討で効く。</p>
    </div>

    <div class="md-sub">
      <h3>事故を何秒で切れば、発電機が脱調しないか</h3>
      <div class="md-pair">
        <div class="md-cv"><canvas id="mdSwD" aria-label="相差角 δ の時間変化"></canvas></div>
        <div class="md-cv"><canvas id="mdSwP" aria-label="電力相差角曲線と等面積法"></canvas></div>
      </div>
      <div class="md-two">
        <div class="md-col">
          <div class="md-ctl">
            <div class="param"><label for="mdTc"><span>事故の除去時間 <i>t</i><sub>c</sub></span><output id="mdTcO"></output></label><input type="range" id="mdTc" min="0.05" max="0.5" step="0.01" value="0.15"></div>
            <div class="param"><label for="mdH"><span>慣性定数 <i>H</i></span><output id="mdHO"></output></label><input type="range" id="mdH" min="2" max="8" step="0.5" value="5"></div>
          </div>
          <div class="md-tcb" id="mdTcB"><span class="seglabel">除去時間 ＝ 継電器の動作時間 ＋ 遮断器の開極時間（例）</span>
            <button class="ghost" data-tc="0.08">87 差動 0.03 ＋ 0.05 s</button><button class="ghost" data-tc="0.3">後備 0.25 ＋ 0.05 s</button><button class="ghost" data-tc="0.45">44 第 2 段 0.4 ＋ 0.05 s</button></div>
          <div class="md-ros" id="mdSwRo"></div>
        </div>
        <div class="md-col">
          <p>事故中は発電機の電気出力 <i>P</i><sub>e</sub> が落ちるが、タービンからの機械入力 <i>P</i><sub>m</sub> はすぐには変わらない。差の分だけ回転子が加速し、相差角 δ が開く。事故を切ると <i>P</i><sub>e</sub> が <i>P</i><sub>m</sub> を上回り、減速に変わる。加速した分の面積 <i>A</i><sub>1</sub> を、減速の面積 <i>A</i><sub>2</sub> で取り返せれば安定（等面積法）。</p>
          <div class="eq">(2<i>H</i>/ω<sub>0</sub>) d²δ/d<i>t</i>² = <i>P</i><sub>m</sub> − <i>P</i><sub>max</sub> sin δ</div>
          <div class="eqx"><dl><dt><i>H</i></dt><dd>慣性定数（s）。回転体の運動エネルギー ÷ 定格出力。大きいほど回転の速さが変わりにくい</dd><dt>ω<sub>0</sub></dt><dd>基準の角周波数（2π × 60 rad/s）</dd><dt>δ</dt><dd>相差角。発電機の内部起電力と系統の電圧の角度の差。回転子が系統よりどれだけ先に進んでいるか</dd><dt>d²δ/d<i>t</i>²</dt><dd>δ の加速度。回転子が系統に対して速くなっているか、遅くなっているか</dd><dt><i>P</i><sub>m</sub></dt><dd>タービンからの機械入力。事故中もすぐには変わらない</dd><dt><i>P</i><sub>max</sub> sin δ</dt><dd>発電機が系統へ送る電気出力 Pe。Pmax は送電の通りやすさで決まり、事故中は小さくなる</dd></dl><p class="w">入力 Pm が出力 Pe より大きいと、余った分で回転子が加速して δ が開く。Pe のほうが大きいと減速する。回転子と系統の「綱引き」を表す式で、δ が開きすぎて戻れなくなるのが脱調。</p></div>
          <p class="md-note">1 機無限大母線。<i>P</i><sub>max</sub> は事故前 2.0、事故中 0.4、除去後 1.5（1 回線を切った後）、<i>P</i><sub>m</sub> = 1.0 pu。制動は入れていない。</p>
        </div>
      </div>
      <p class="key">主保護（87 差動、44 距離の第1段）が数十 ms で動くのは、この臨界除去時間に間に合わせるため。後備保護（0.3 s 以上）で切ると脱調することがある。再閉路や脱調の検討、距離継電器の電力動揺ブロックの整定には、このモデルが要る。</p>
    </div>
  </section>

  <section class="card md-sec" aria-labelledby="mdH3">
    <h2 id="mdH3"><span class="md-n">3</span>負荷：電圧が下がると、電流は増えるか減るか</h2>
    <div class="md-sub">
      <h3>ZIP モデル</h3>
      <div class="md-two">
        <div class="md-col">
          <div class="md-cv"><canvas id="mdZipCv" aria-label="電圧と負荷の電力・電流の関係"></canvas></div>
          <div class="md-ctl">
            <div class="param"><label for="mdV"><span>電圧 <i>V</i></span><output id="mdVO"></output></label><input type="range" id="mdV" min="0.3" max="1.1" step="0.01" value="0.8"></div>
            <div class="md-segw"><span class="seglabel">負荷の中身（割合は例）</span><div class="seg" id="mdZipPre" role="group" aria-label="負荷の中身"><button data-v="heat" aria-pressed="false">電熱・照明</button><button data-v="mix" aria-pressed="true">一般の需要</button><button data-v="inv" aria-pressed="false">INV 機器・電動機</button></div></div>
            <div class="param"><label for="mdZz"><span>定インピーダンス Z</span><output id="mdZzO"></output></label><input type="range" id="mdZz" min="0" max="100" step="5" value="40"></div>
            <div class="param"><label for="mdZi"><span>定電流 I</span><output id="mdZiO"></output></label><input type="range" id="mdZi" min="0" max="100" step="5" value="20"></div>
            <div class="param"><label for="mdZp"><span>定電力 P</span><output id="mdZpO"></output></label><input type="range" id="mdZp" min="0" max="100" step="5" value="40"></div>
          </div>
        </div>
        <div class="md-col">
          <p>負荷が電圧でどう変わるかを、定インピーダンス（Z）・定電流（I）・定電力（P）の混ぜ合わせで表す。</p>
          <div class="eq"><i>P</i> = <i>P</i><sub>0</sub>(<i>a</i><sub>Z</sub><i>V</i>² + <i>a</i><sub>I</sub><i>V</i> + <i>a</i><sub>P</sub>)　　<i>I</i> = <i>P</i> / <i>V</i></div>
          <div class="eqx"><dl><dt><i>P</i><sub>0</sub></dt><dd>電圧が 1 pu のときの電力</dd><dt><i>V</i></dt><dd>電圧（pu）</dd><dt><i>a</i><sub>Z</sub>・<i>a</i><sub>I</sub>・<i>a</i><sub>P</sub></dt><dd>定インピーダンス・定電流・定電力の割合。足して 1</dd><dt><i>I</i></dt><dd>負荷電流（pu）</dd></dl><p class="w">定インピーダンスの分は電圧の 2 乗に、定電流の分は電圧に比例し、定電力の分は電圧によらない。電流は電力を電圧で割ったもの。</p></div>
          <div class="md-ros" id="mdZipRo"></div>
          <p class="key">定電力の負荷（INV で制御された機器、電動機の多い負荷）は、電圧が下がると電流が増える。電流が増えると線路の電圧降下が増え、電圧はさらに下がる。UVR の整定や、事故の後の電圧回復の検討で効く。計算ソフトは、電圧が 0.7 pu 前後より下がると定電力を定インピーダンスに切り替える（そのままでは解が求まらなくなるため。切り替える電圧はソフトの設定による）。</p>
        </div>
      </div>
    </div>
    <div class="md-sub">
      <h3>電動機は事故の直後だけ電流を出す</h3>
      <div class="md-two">
        <div class="md-cv"><canvas id="mdMotCv" aria-label="事故電流の内訳。系統からの電流と、電動機からの電流"></canvas><p class="md-cap">図は例：系統から 100、電動機から最初に 25 を足し、時定数 30 ms で減衰。</p></div>
        <div class="md-col">
          <p>誘導電動機は、事故で電圧が下がると、回転子に残った磁束で発電機のように電流を出す。大きさは始動電流と同じくらい（定格の 5〜7 倍）で、数サイクルで消える。</p>
          <p>瞬時要素の検討と、遮断器の容量を決める最大の短絡電流（IEC 60909）では足す。寄与は数サイクル〜数百 ms で減り、大きな電動機ほど長く残る。限時要素が判定する時刻で残りが十分小さければ、省いてよい。</p>
          <p class="key">事故を除去した後は、減速した電動機が再加速して大きな電流を取り、電圧の回復が遅れる。UVR が不要に動く原因になる。</p>
        </div>
      </div>
    </div>
    <div class="md-sub">
      <h3>負荷の周波数特性</h3>
      <p>周波数が 1 % 下がると、負荷は 1〜2 % 減る（電動機の回転が落ちるため）。この性質（負荷の自己制御性、<i>D</i> = 1〜2）は周波数の低下を和らげる。FR の検討では入れる。下の 5 の周波数の図も <i>D</i> = 1 で計算している。</p>
    </div>
  </section>

  <section class="card md-sec" aria-labelledby="mdH4">
    <h2 id="mdH4"><span class="md-n">4</span>線路：R を無視してよいか、C を無視してよいか</h2>
    <div class="md-sub">
      <h3>R を無視すると、短絡電流を大きく見積もる</h3>
      <div class="md-two">
        <div class="md-col">
          <div class="md-cv"><canvas id="mdLineCv" aria-label="R-X 平面のインピーダンス三角形"></canvas></div>
          <div class="md-ctl">
            <div class="md-segw"><span class="seglabel">線路の種類（%Z は基準 10 MVA・6.6 kV、1 km あたり）</span><div class="seg" id="mdLt" role="group" aria-label="線路の種類"><button data-v="oc" aria-pressed="true">架空 OC 120 mm²</button><button data-v="cv" aria-pressed="false">ケーブル CV 100 mm²</button><button data-v="tl" aria-pressed="false">X/R≈10 の線路</button></div></div>
            <div class="param"><label for="mdLen"><span>こう長</span><output id="mdLenO"></output></label><input type="range" id="mdLen" min="0" max="10" step="0.1" value="3"></div>
          </div>
        </div>
        <div class="md-col">
          <p>送電線は X が R の 10 倍以上あり、R を無視しても誤差は小さい。配電線の架空線は X/R が 2〜4、ケーブルは 1 を下回ることもある。電源側の %Z は 0.5 + j7 %（X/R = 14）とした。</p>
          <div class="md-ros" id="mdLineRo"></div>
          <p class="md-msg" id="mdLineMsg"></p>
        </div>
      </div>
      <p class="key">最大の短絡電流（遮断器の容量・機器の強度）では、R を無視しても安全側の誤差で済む。最小の短絡電流（OCR が確実に動くか）では危険側の誤差になる。位相を見る継電器（67S・44）では、インピーダンス角そのものが変わる。X/R≈10 の線路は比べるための仮の値（大きさは架空線と同じ）。</p>
    </div>
    <div class="md-sub">
      <h3>地絡では C が主役</h3>
      <div class="md-two">
        <div class="md-col">
          <div class="md-cv"><canvas id="mdCapCv" aria-label="自構内ケーブルのこう長と、構外の地絡で流れる充電電流"></canvas></div>
          <div class="md-ctl">
            <div class="md-segw"><span class="seglabel">ケーブルの対地静電容量（1 相、µF/km）</span><div class="seg" id="mdCc" role="group" aria-label="対地静電容量"><button data-v="0.3" aria-pressed="false">0.30</button><button data-v="0.325" aria-pressed="true">0.325（単線結線図）</button><button data-v="0.4" aria-pressed="false">0.40</button><button data-v="0.5" aria-pressed="false">0.50</button></div></div>
            <div class="param"><label for="mdCl"><span>自構内ケーブルのこう長</span><output id="mdClO"></output></label><input type="range" id="mdCl" min="0" max="0.5" step="0.01" value="0.4"></div>
          </div>
        </div>
        <div class="md-col">
          <p>非接地の 6.6 kV 系統で 1 線地絡すると、事故電流は健全相の対地静電容量 C を通って戻る。線路の R・X は、C のリアクタンス（数 kΩ）に比べて桁違いに小さいので無視してよい。逆に C は落としてはいけない。</p>
          <div class="eq"><i>I</i><sub>g</sub> = 3ω<i>CE</i>　（<i>E</i> = 6600/√3 V、ω = 2π × 60）</div>
          <div class="eqx"><dl><dt><i>I</i><sub>g</sub></dt><dd>地絡電流（A）</dd><dt>ω</dt><dd>角周波数 2πf。60 Hz で 377 rad/s</dd><dt><i>C</i></dt><dd>1 相の対地静電容量（F）。ケーブルが長いほど大きい</dd><dt><i>E</i></dt><dd>相電圧 ≈ 3810 V</dd></dl><p class="w">1 線が地絡すると、ほかの 2 相の対地電圧が √3 倍になり、それぞれの静電容量を通って √3ωCE の電流が流れる。2 つは 60° ずれているので、和は √3 × √3ωCE = 3ωCE になり、これが地絡点へ戻る。</p></div>
          <p>単線結線図タブは、ケーブル 100 m あたり 0.14 A としている。これは <i>C</i> ≈ 0.325 µF/km に当たる。</p>
          <div class="md-ros" id="mdCapRo"></div>
        </div>
      </div>
      <p class="key">構外で完全地絡すると、自構内のケーブルの充電電流が ZCT を通る。方向のない地絡継電器（GR、整定 0.2 A）は、ケーブルが長いとこれで動いてしまう（もらい事故）。長いケーブルには地絡方向継電器（67G）を使う。</p>
      <p>長い送電線は π 形（両端に C/2）で表す。軽負荷のときは充電電流で受電端の電圧が上がる（フェランチ効果）。距離継電器の地絡要素は、零相と正相のインピーダンスの違いを零相補償 <i>k</i><sub>0</sub> = (<i>Z</i><sub>0</sub> − <i>Z</i><sub>1</sub>)/(3<i>Z</i><sub>1</sub>) で補う。</p>
    </div>
    <div class="md-sub">
      <h3>例題：受電点の三相短絡（%Z 法）</h3>
      <p>単線結線図タブと同じ %Z（基準 10 MVA、引込ケーブル 100 m）で、受電点の三相短絡電流を出す。単線結線図のほうは負荷や自家発も入れて解いているので、値は少し違う。</p>
      <div class="eq">%<i>Z</i> = (2 + j5) + (1 + j2) + (0.76 + j0.25) = 3.76 + j7.25 %<br>|%<i>Z</i>| = √(3.76² + 7.25²) = 8.17 %<br><i>I</i><sub>n</sub> = 10 MVA / (√3 × 6.6 kV) = 874.8 A<br><i>I</i><sub>s</sub> = <i>I</i><sub>n</sub> × 100 / |%<i>Z</i>| = 874.8 × 100 / 8.17 ≈ 10.7 kA</div>
      <p>R を無視すると 874.8 × 100 / 7.25 ≈ 12.1 kA。約 13 % 大きく見積もる。</p>
    </div>
  </section>

  <section class="card md-sec" aria-labelledby="mdH5">
    <h2 id="mdH5"><span class="md-n">5</span>INV（インバータ電源）が入ると</h2>
    <div class="md-sub">
      <h3>事故電流は定格の 1 倍ほどで頭打ち</h3>
      <div class="md-two">
        <div class="md-col">
          <div class="md-cv"><canvas id="mdInvCv" aria-label="同期発電機と INV の事故電流（実効値）の時間変化"></canvas></div>
          <div class="md-ctl">
            <div class="param"><label for="mdVr"><span>発電機の端子の残電圧</span><output id="mdVrO"></output></label><input type="range" id="mdVr" min="0" max="0.95" step="0.01" value="0.5"></div>
            <div class="param"><label for="mdOs"><span>OCR の整定（定格の何倍）</span><output id="mdOsO"></output></label><input type="range" id="mdOs" min="1.2" max="3" step="0.1" value="1.5"></div>
          </div>
        </div>
        <div class="md-col">
          <p>同期発電機は磁束の慣性で、事故の直後に定格の数倍の電流を出す。INV（太陽光・蓄電池・多くの風力）は、半導体を守るため電流を制御で制限する。事故中も定格の 1〜1.5 倍までしか出さない（ここでは 1.1 倍）。</p>
          <div class="md-ros" id="mdInvRo"></div>
          <p class="md-note">どちらも定格 1.0 pu で運転中、0.1 s に事故、0.4 s に除去。同期機は事故前の負荷電流（力率 1）に事故分（90° 遅れ）を足した大きさ。事故点までのリアクタンスは残電圧から逆算した。INV は残電圧 20 % 未満でゲートブロックして止まり、除去後 0.2 s で戻る例。</p>
        </div>
      </div>
      <p class="key">INV の事故電流は、過負荷と見分けがつかない。系統連系でも、逆変換装置を使う発電設備では、系統側の短絡を DSR ではなく UVR（電圧の低下）で検出する（同期発電機は DSR）。PCS の内部の事故は、PCS 自身の保護が受け持つ。INV は逆相電流をほとんど出さない制御が多く、逆相分で向きを見る方向要素が迷う。INV だけが電源の線路の端では、距離継電器の測距が不安定になる。</p>
    </div>
    <div class="md-sub">
      <h3>慣性が減ると、周波数が速く落ちる</h3>
      <div class="md-two">
        <div class="md-col">
          <div class="md-cv"><canvas id="mdFqCv" aria-label="電源脱落の後の周波数"></canvas></div>
          <div class="md-ctl">
            <div class="param"><label for="mdDp"><span>脱落した電源</span><output id="mdDpO"></output></label><input type="range" id="mdDp" min="0.01" max="0.1" step="0.005" value="0.05"></div>
            <div class="param"><label for="mdSh"><span>INV の比率</span><output id="mdShO"></output></label><input type="range" id="mdSh" min="0" max="0.8" step="0.05" value="0.5"></div>
          </div>
        </div>
        <div class="md-col">
          <p>電源が脱落すると、残った発電機の回転エネルギーが不足分を補い、周波数が下がる。下がる速さ（RoCoF）は系統の慣性定数 <i>H</i> に反比例する。INV は回転体を持たないので、制御で加えない限り、慣性も調速機の応答も持たない。</p>
          <div class="eq">2<i>H</i> d(Δ<i>f</i>/<i>f</i><sub>0</sub>)/d<i>t</i> = Δ<i>P</i><sub>m</sub> − Δ<i>P</i><sub>L</sub> − <i>D</i>·Δ<i>f</i>/<i>f</i><sub>0</sub><br>RoCoF（直後）= −Δ<i>P</i>·<i>f</i><sub>0</sub> / (2<i>H</i>)</div>
          <div class="eqx"><dl><dt><i>H</i></dt><dd>系統全体の慣性定数（s）</dd><dt>Δ<i>f</i> / <i>f</i><sub>0</sub></dt><dd>周波数のずれの割合（60 Hz を 1 とする）</dd><dt>Δ<i>P</i><sub>m</sub></dt><dd>調速機が増やす発電。数秒遅れて効く</dd><dt>Δ<i>P</i><sub>L</sub></dt><dd>脱落した電源の分（需給のずれ）</dd><dt><i>D</i></dt><dd>負荷の周波数特性。周波数が下がると負荷も少し減る</dd><dt>RoCoF</dt><dd>周波数変化率（Hz/s）。事故の直後の傾き</dd></dl><p class="w">足りない電力は、回っている発電機の運動エネルギーから出ていく。だから回転（＝周波数）が落ちる。慣性 H が小さいほど速く落ちる。INV は回転体を持たないので、制御で補わない限り H に入らない。</p></div>
          <div class="md-ros" id="mdFqRo"></div>
          <p class="md-note">系統を 1 台にまとめた周波数モデル。同期機だけなら <i>H</i> = 5 s、調速機は 1 次遅れ 5 s・速度調定率 5 %、<i>D</i> = 1。INV の比率の分だけ、慣性と調速機の応答を減らした。薄い線は INV 0 %。</p>
        </div>
      </div>
      <p class="key">INV が増えると、周波数の落ち方が速くなり、最低周波数も下がる。FR（UFR）が早く、深く動く。対策は、周波数変化率（RoCoF）を見るリレー、INV の疑似慣性、グリッドフォーミング（GFM）の制御。</p>
    </div>
    <div class="md-sub">
      <h3>事故のときに止まらない（FRT）、単独運転を見つける</h3>
      <p>高圧配電線に連系する太陽光は、事故で電圧が下がっても運転を続けることが求められる（FRT 要件）。一斉に止まると、系統全体で電源が足りなくなるため。数値は系統連系規程の版と電源の種類で違う。ここでは 2025 年時点の電力会社の技術要件から、高圧・三相の太陽光の例を示す。</p>
      <ul class="md-ul">
        <li>三相短絡を想定した電圧低下：残電圧 20 % 以上なら運転を続ける。20 % 未満ではゲートブロックで出力を止めてもよい。どちらも電圧低下が 0.3 s 以下のとき、電圧の復帰後 0.1 s 以内（20 % 未満なら 0.2 s 以内）に、事故前の出力の 80 % 以上へ戻す。</li>
        <li>二相短絡を想定した電圧低下：残電圧 52 % 以上・位相変化 41° 以下・0.3 s 以下なら運転を続け、電圧の復帰後 0.1 s 以内に 80 % 以上へ戻す。</li>
        <li>周波数の変化：ステップ状に +1.0 Hz（3 サイクル）、ランプ状に ±2 Hz/s で変わっても運転を続ける。60 Hz 系統で 57.0〜61.8 Hz の範囲。</li>
        <li>単独運転の検出：受動的方式（電圧位相の跳躍・周波数変化率など）は 0.5 s 以内、能動的方式（無効電力の変動などを加えて反応を見る）は 0.5〜1 s 程度（機種の例）。どちらも配電線の再閉路（約 1 分）より前に解列する。</li>
      </ul>
      <p class="md-note">出典：中部電力パワーグリッド「系統連系技術要件（高圧）」（2025 年版）。2017 年の要件とは、電圧低下の継続時間や出力の戻し方の数値が違う。使うときは、適用する版と電力会社の要件を確かめる。</p>
    </div>
  </section>

  <section class="card md-sec" aria-labelledby="mdH6">
    <h2 id="mdH6"><span class="md-n">6</span>計算の手順とツール</h2>
    <div class="md-steps" id="mdSteps"></div>
    <div class="md-sub">
      <h3>ツール</h3>
      <div class="md-scroll"><table class="md-tbl" id="mdTools"></table></div>
      <p class="md-note">商用ソフトの機能とライセンスは版で変わる。使う前に各ツールの説明書で確かめる。</p>
    </div>
  </section>
</section>

<script>
"use strict";
$('viewSld').after($('viewModel'));

/* ---------- 共通の描画部品 ---------- */
const MDCOL=()=>{ const cs=getComputedStyle(document.documentElement), g=k=>cs.getPropertyValue('--'+k).trim();
  return {ink:g('ink'),muted:g('muted'),rule:g('rule'),sunk:g('sunk'),surface:g('surface'),bg:g('bg'),live:g('live'),fault:g('fault'),target:g('target'),amber:g('amber'),ok:g('ok'),s1:g('s1'),s2:g('s2'),s3:g('s3'),mono:g('f-mono')||'monospace',body:g('f-body')||'sans-serif'}; };
const mdClamp=(v,a,b)=>Math.max(a,Math.min(b,v));
/* canvas を親の幅に合わせ、devicePixelRatio で鮮明に描く */
function mdCv(id, hOf){ const cv=$(id), W=Math.max(260, Math.round(cv.parentElement.clientWidth)), H=Math.round(hOf(W)), dpr=Math.min(2, window.devicePixelRatio||1);
  if(cv.width!==Math.round(W*dpr) || cv.height!==Math.round(H*dpr)){ cv.width=Math.round(W*dpr); cv.height=Math.round(H*dpr); }
  cv.style.height=H+'px'; const c=cv.getContext('2d'); c.setTransform(dpr,0,0,dpr,0,0); c.clearRect(0,0,W,H); c.lineJoin='round'; c.lineCap='round';
  return {c,W,H,K:MDCOL()}; }
function mdStep(r){ const raw=r/4, p=Math.pow(10,Math.floor(Math.log10(raw))), m=raw/p; return (m<1.5?1:m<3.5?2:m<7.5?5:10)*p; }
function mdTicks(a,b){ const s=mdStep(b-a), out=[]; for(let v=Math.ceil(a/s-1e-9)*s; v<=b+1e-9; v+=s) out.push(+v.toFixed(10)); return out; }
/* 軸と目盛。o.xlog で横軸を対数に */
function mdAxes(c,K,b,xr,yr,o={}){ const lx=!!o.xlog, l0=lx?Math.log10(xr[0]):0, l1=lx?Math.log10(xr[1]):0;
  const X=v=> b.x + (lx ? (Math.log10(v)-l0)/(l1-l0) : (v-xr[0])/(xr[1]-xr[0]))*b.w, Y=v=> b.y + b.h - (v-yr[0])/(yr[1]-yr[0])*b.h;
  c.save(); c.lineWidth=1; c.strokeStyle=K.rule; c.font=`500 11px ${K.mono}`; c.fillStyle=K.muted;
  (o.xt||[]).forEach(t=>{ const x=X(t); c.beginPath(); c.moveTo(x,b.y); c.lineTo(x,b.y+b.h); c.stroke(); const far=x>b.x+b.w-18; c.textAlign=far?'right':'center'; c.textBaseline='top'; c.fillText(o.xf?o.xf(t):String(t), far?x+6:x, b.y+b.h+4); });
  (o.yt||[]).forEach(t=>{ const y=Y(t); c.beginPath(); c.moveTo(b.x,y); c.lineTo(b.x+b.w,y); c.stroke(); c.textAlign='right'; c.textBaseline='middle'; c.fillText(o.yf?o.yf(t):String(t), b.x-5, y); });
  c.strokeStyle=K.ink; c.lineWidth=1.2; c.beginPath(); c.moveTo(b.x,b.y); c.lineTo(b.x,b.y+b.h); c.lineTo(b.x+b.w,b.y+b.h); c.stroke();
  c.font=`700 12px ${K.body}`; c.fillStyle=K.muted;
  if(o.xl){ c.textAlign='right'; c.textBaseline='top'; c.fillText(o.xl, b.x+b.w, b.y+b.h+18); }
  if(o.yl){ c.textAlign='left'; c.textBaseline='bottom'; c.fillText(o.yl, Math.max(2,b.x-40), b.y-9); }
  c.restore(); return {X,Y}; }
function mdCurve(c,X,Y,f,t0,t1,n,col,w,dash,log){ c.save(); c.strokeStyle=col; c.lineWidth=w||2; if(dash) c.setLineDash(dash); c.beginPath();
  for(let i=0;i<=n;i++){ const t= log ? t0*Math.pow(t1/t0,i/n) : t0+(t1-t0)*i/n, x=X(t), y=Y(f(t)); i?c.lineTo(x,y):c.moveTo(x,y); } c.stroke(); c.restore(); }
function mdHline(c,b,y,col,dash,w){ c.save(); c.strokeStyle=col; c.lineWidth=w||1.5; if(dash) c.setLineDash(dash); c.beginPath(); c.moveTo(b.x,y); c.lineTo(b.x+b.w,y); c.stroke(); c.restore(); }
function mdVline(c,b,x,col,dash,w){ c.save(); c.strokeStyle=col; c.lineWidth=w||1.2; if(dash) c.setLineDash(dash); c.beginPath(); c.moveTo(x,b.y); c.lineTo(x,b.y+b.h); c.stroke(); c.restore(); }
function mdText(c,K,s,x,y,col,al,bl,font){ c.save(); c.font=font||`600 12px ${K.body}`; c.fillStyle=col; c.textAlign=al||'left'; c.textBaseline=bl||'middle'; c.fillText(s,x,y); c.restore(); }
/* 文字の下に面の色を敷いて読みやすくする */
function mdTag(c,K,s,x,y,col,al,font){ c.save(); c.font=font||`700 11px ${K.body}`; const w=c.measureText(s).width+8, x0= al==='right'?x-w : al==='center'?x-w/2 : x;
  c.fillStyle=K.sunk; c.globalAlpha=0.88; c.fillRect(x0,y-8,w,16); c.globalAlpha=1; c.fillStyle=col; c.textAlign='left'; c.textBaseline='middle'; c.fillText(s,x0+4,y); c.restore(); }
function mdDot(c,x,y,r,col){ c.save(); c.fillStyle=col; c.beginPath(); c.arc(x,y,r,0,7); c.fill(); c.restore(); }
function mdClip(c,b){ c.save(); c.beginPath(); c.rect(b.x,b.y-1,b.w+1,b.h+2); c.clip(); }
const mdRo=(l,v,s,cls)=>`<div class="ro"><span>${l}</span><b${cls?` class="${cls}"`:''}>${v}</b>${s?`<small>${s}</small>`:''}</div>`;
const mdF=(v,d=2)=>v.toFixed(d);
function mdSeg(id,on){ const el=$(id); el.addEventListener('click',e=>{ const b=e.target.closest('button'); if(!b) return; el.querySelectorAll('button').forEach(x=>x.setAttribute('aria-pressed', x===b)); on(b.dataset.v); }); }
function mdSegSet(id,v){ $(id).querySelectorAll('button').forEach(x=>x.setAttribute('aria-pressed', x.dataset.v===v)); }

/* ---------- 0. 時間の地図と継電器の選択 ---------- */
const MD_PHEN=[['雷・開閉サージ',1e-6,1e-3],['電磁過渡（直流分・CT 飽和・励磁突入）',1e-3,0.5],['電気機械（発電機の動揺）',0.1,10],['周波数・調速機',1,60],['需給・AGC',60,3600]];
const MD_ANA=[['EMT（瞬時値）',1e-6,1],['RMS（実効値・位相）',0.01,60],['周波数モデル',1,600]];
const MD_RELT=[
  {l:'87 差動',pts:[[0.03,'瞬時']],ids:['dfr','rdfr']},
  {l:'44 距離 第1段・第2段',pts:[[0.03,'Z1'],[0.4,'Z2']],ids:['dr']},
  {l:'51 過電流 瞬時・限時',pts:[[0.05,'瞬時']],rg:[0.3,2],ids:['ocr']},
  {l:'67S 短絡方向',pts:[[0.2,'']],ids:['dsr']},
  {l:'51G・67G 地絡',rg:[0.2,1],ids:['ocgr','dgr']},
  {l:'64 地絡過電圧',pts:[[0.5,'']],ids:['ovgr']},
  {l:'67P 逆電力',pts:[[0.5,'']],ids:['rpr']},
  {l:'27・59 電圧',pts:[[1,'']],ids:['uvr','ovr']},
  {l:'95 周波数',rg:[0.5,5],ids:['fr']},
  {l:'再閉路（送電線・配電線）',pts:[[1,'送電線'],[60,'配電線']],ids:[],rc:true},
];
const MD_TT=[[1e-6,'1 µs'],[1e-5,'10 µs'],[1e-4,'0.1 ms'],[1e-3,'1 ms'],[1e-2,'10 ms'],[0.1,'0.1 s'],[1,'1 s'],[10,'10 s'],[60,'1 分'],[600,'10 分'],[3600,'1 時間']];
function mdMapSvg(sel){ const W=784, x0=190, x1=748, L0=Math.log10(1e-6), L1=Math.log10(3600), X=t=>x0+(Math.log10(t)-L0)/(L1-L0)*(x1-x0), rh=20;
  const rel=MD_RELT.find(r=>r.ids.includes(sel)); const ts=rel?[...(rel.pts||[]).map(p=>p[0]), ...(rel.rg||[])]:[];
  const covers=(a,b)=>ts.some(t=>t>=a && t<=b);
  let y=26, s='';
  const head=t=>{ s+=`<text class="mm-gh" x="8" y="${y+12}">${t}</text>`; y+=18; };
  let body=''; head('現象');
  MD_PHEN.forEach(([l,a,b])=>{ s+=`<rect class="mm-ph${covers(a,b)?' mm-cover':''}" x="${X(a)}" y="${y+3}" width="${X(b)-X(a)}" height="${rh-6}" rx="3"/><text class="mm-bt" x="${X(a)+6}" y="${y+14}">${l}</text>`; y+=rh; });
  y+=6; head('解析の方法');
  MD_ANA.forEach(([l,a,b])=>{ s+=`<rect class="mm-an${covers(a,b)?' mm-cover':''}" x="${X(a)}" y="${y+3}" width="${X(b)-X(a)}" height="${rh-6}" rx="3"/><text class="mm-bt" x="${X(a)+6}" y="${y+14}">${l}</text>`; y+=rh; });
  y+=4; s+=`<line class="mm-snap" x1="${x0}" y1="${y+10}" x2="${x1}" y2="${y+10}"/><text class="mm-bt" x="${x0+6}" y="${y+6}">潮流・短絡計算：時間を持たない断面。短絡計算は X''d・X'd の選び方で時刻を決める</text>`; y+=rh+2;
  y+=6; head('継電器が動くまで（整定の例）');
  MD_RELT.forEach(r=>{ const on=r.ids.includes(sel); let g=`<g class="${on?'mm-on':''}">`;
    if(on) g+=`<rect class="mm-hl" x="2" y="${y}" width="${W-4}" height="${rh}" rx="3"/>`;
    g+=`<text class="mm-lab" x="8" y="${y+14}">${r.l}</text>`;
    if(r.rg) g+=`<rect class="mm-rr" x="${X(r.rg[0])}" y="${y+5}" width="${X(r.rg[1])-X(r.rg[0])}" height="${rh-10}" rx="5"/>`;
    (r.pts||[]).forEach(([t,lb])=>{ const x=X(t); g+= r.rc ? `<path class="mm-rc" d="M${x} ${y+4} l6 6 -6 6 -6 -6z"/>` : `<circle class="mm-rel" cx="${x}" cy="${y+10}" r="5"/>`; if(lb) g+=`<text class="mm-tl" x="${x+9}" y="${y+14}">${lb}</text>`; });
    body+=g+'</g>'; y+=rh; });
  let grid=''; MD_TT.forEach(([t])=>{ const x=X(t); grid+=`<line class="mm-tick" x1="${x}" y1="22" x2="${x}" y2="${y}"/>`; });
  const H=y+6;
  return `<svg viewBox="0 0 ${W} ${H}" role="img" aria-label="時間の地図。現象、解析の方法、継電器の動作時間を対数の時間軸に並べた">`+
    `<line class="mm-ax" x1="${x0}" y1="20" x2="${x1}" y2="20"/>`+MD_TT.map(([t,l])=>`<text class="mm-tl" x="${X(t)}" y="14" text-anchor="middle">${l}</text>`).join('')+grid+s+body+`</svg>`; }

const MD_REL={
  ocr:{an:'三相短絡と 2 線短絡の電流（%Z 法・対称座標法）。最大と最小の両方を出す。協調は時間−電流特性の図で確かめる。',
    gen:'瞬時要素は X\'\'d、限時要素は X\'d の背後の定電圧源。系統側は %Z と電圧源で表す。',
    load:'事故電流の計算では無視してよい。大きな電動機は、事故直後の数サイクルだけ足す。限時要素の整定値は最大の負荷電流を基準に決め、電動機の始動電流は短時間なので反限時の時限で見送る。瞬時要素は始動電流・励磁突入電流より上にする。',
    line:'R を入れた |Z| で計算する。配電線は X/R が 1〜3 なので、R を無視すると電流を 5〜40 % 大きく見積もり、感度の評価が甘くなる。',
    inv:'事故電流は定格の 1〜1.5 倍で頭打ち。INV だけが電源の区間では、OCR の感度が足りない。'},
  ocgr:{an:'1 線地絡の電流。非接地系では、対地静電容量 C で地絡電流が決まる（Ig = 3ωCE。事故抵抗があると小さくなる）。',
    gen:'電源と変圧器のインピーダンスは無視してよい。C のリアクタンス（数 kΩ）に比べて桁違いに小さい。',
    load:'無視してよい。', line:'R・X は無視してよい。C（ケーブルのこう長）が主役。',
    inv:'地絡電流はほとんど変わらない（C で決まるため）。',
    note:'自構内の C が大きいと、構外の地絡で自構内の充電電流が整定値を超え、不要に動く（もらい事故）。そのときは 67G（DGR）にする。'},
  ovr:{an:'潮流計算（定常の電圧）と、負荷遮断・AVR の故障などを追う RMS の動的解析。',
    gen:'AVR（励磁系）のモデルが要る。電圧は界磁と負荷で決まる。',
    load:'負荷が急に減ると電圧が上がる。負荷の電圧特性（ZIP）も入れる。',
    line:'R を無視しない。電圧の変化は ΔV ≈ (R·P + X·Q)/V で、配電線では R の項が大きい。逆潮流による電圧上昇もこの式で見る。',
    inv:'太陽光の逆潮流で、配電線の末端の電圧が上がる。出力抑制や力率一定制御などの電圧上昇抑制をモデルに入れる。'},
  ovgr:{an:'1 線地絡の零相電圧。零相回路は C・事故抵抗 Rf・GPT の制限抵抗でできる。',
    gen:'無視してよい。', load:'無視してよい。', line:'C が主役。R・X は無視してよい。', inv:'影響は小さい。',
    note:'平常時も 3 相の C の不平衡で、少し V0 が出ている。整定値はそれより上にする。'},
  uvr:{an:'RMS の動的解析（電圧の低下と回復）。事故中の電圧だけなら %Z 法でも出せる（事故点からの距離で決まる）。',
    gen:'X\'d と AVR。', load:'定電力の負荷と電動機が多いと、電圧の回復が遅れる。負荷のモデルで結果が大きく変わる代表。',
    line:'R・X ともに入れる。', inv:'FRT（事故時の運転継続）の動きを入れる。電圧が下がると無効電流を出す制御は、電圧の回復を助ける。'},
  dsr:{an:'短絡電流の大きさと位相（対称座標法を複素数で）。',
    gen:'自家発から系統側の事故点へ流れる電流を見るので、自家発の X\'\'d・X\'d を入れる。', load:'無視してよい。',
    line:'位相に R が効く。X/R が小さい配電線では、インピーダンス角が 60° 前後まで下がる。',
    inv:'INV の電流の位相は制御で決まり、同期機の想定どおりには出ない。系統連系でも、逆変換装置を使う発電設備は、系統側の短絡を UVR で検出する。'},
  dgr:{an:'1 線地絡の I0 と V0 の位相（零相回路を複素数で）。',
    gen:'無視してよい。', load:'無視してよい。', line:'自構内ケーブルの C が、構外の事故で流れる I0 の大きさを決める。R・X は無視してよい。', inv:'影響は小さい。',
    note:'構内の事故と構外の事故で I0 の向きが逆になることを、位相まで計算して確かめる。'},
  dfr:{an:'内部事故と外部事故の両方。外部事故の通過電流の最大値（%Z 法）で CT の誤差を見積もる。CT 飽和や変圧器の励磁突入電流は、EMT（瞬時値）でないと見えない。',
    gen:'通過電流の最大値には X\'\'d を使う。', load:'無視してよい。',
    line:'変圧器を守るときは、巻数比・タップ・Δ-Y 結線の 30° の位相ずれを補正する。',
    inv:'差を見るので、電源の強さに左右されにくい。ただし内部事故の電流が小さいと、感度が足りない。'},
  dr:{an:'事故中の V/I（短絡計算を複素数で）。線路は正相と零相のインピーダンス（地絡要素は零相補償 k0）。',
    gen:'両端の電源の強さ。途中から電流が流れ込むと、見かけのインピーダンスが大きくなる（インフィード）。',
    load:'重負荷のとき、負荷のインピーダンスが動作域に入らないか確かめる（負荷の侵入）。',
    line:'R を無視しない（事故抵抗・アーク抵抗で R の方向にずれる）。長い送電線は π 形。',
    inv:'電流が小さく、V/I がぶれる。INV だけが電源の端では、測距が不安定。',
    note:'電力動揺で見かけのインピーダンスが動き、同期を保つ安定な動揺でも円に入ることがある。動揺方程式で軌跡を出し、電力動揺ブロックを整定する。同期を失う脱調には、決めた場所で系統を分ける脱調分離を別に用意する。'},
  fr:{an:'周波数の応答（RMS の動的解析、または系統を 1 台の発電機にまとめた周波数モデル）。',
    gen:'慣性定数 H と調速機が主役。', load:'周波数特性（周波数が 1 % 下がると負荷が 1〜2 % 減る）。',
    line:'無視してよい（系統を 1 つの母線にまとめる）。', inv:'慣性を持たないので系統の H が下がり、周波数が速く落ちる。疑似慣性・グリッドフォーミング（GFM）の制御で補う。'},
  rpr:{an:'潮流計算（定常）。自家発の出力と構内の負荷の差を見る。',
    gen:'出力 P 一定のモデルで十分。', load:'負荷が急に減ると逆潮流になる。負荷の変動の幅を見積もる。',
    line:'無視してよい（構内）。', inv:'逆潮流なしの契約で連系するときに使う（太陽光でも同じ）。'},
};
MD_REL.rdfr=MD_REL.dfr;
let mdSel='ocr';
function mdPaintPick(){ $('mdMap').innerHTML=mdMapSvg(mdSel);
  $('mdPick').querySelectorAll('.md-rb').forEach(b=>b.setAttribute('aria-pressed', b.dataset.id===mdSel));
  const r=RELAYS.find(x=>x.id===mdSel), d=MD_REL[mdSel];
  const rows=[['解析の方法',d.an],['発電機・系統',d.gen],['負荷',d.load],['線路',d.line],['INV が入ると',d.inv]]; if(d.note) rows.push(['注意',d.note]);
  $('mdCard').innerHTML=`<h3>${r.no} ${r.name}（${r.ab}）を計算するなら</h3><dl class="md-rows">${rows.map(([k,v])=>`<dt>${k}</dt><dd>${v}</dd>`).join('')}</dl><button class="ghost" data-go="${mdSel}">この継電器の動きを見る</button>`; }

/* ---------- 1. 細かさのはしご ---------- */
const MD_LH=['手計算','短絡計算','動特性（RMS）','瞬時値（EMT）'];
const MD_LAD=[
  ['発電機',[['無限大母線','電圧が変わらない電源。潮流の当たり'],['X\'\'d・X\'d の背後の定電圧源','短絡電流。継電器の時刻で選ぶ'],['古典モデル','動揺方程式。安定度・脱調'],['詳細モデル','d-q 軸・AVR・調速機。電圧回復・周波数']]],
  ['負荷',[['無視','短絡電流の計算'],['定インピーダンス','電圧が大きく下がるとき'],['ZIP・指数形','潮流・電圧の検討'],['電動機の動特性','再加速・電圧回復・UVR']]],
  ['線路',[['X だけ','送電線の当たり（X/R 大）'],['R + jX','配電線・ケーブル'],['π 形（充電容量）','長い送電線・地絡（C）'],['分布定数','進行波・雷・開閉サージ']]],
  ['INV',[['無視','比率が小さいとき'],['電流源（1〜1.5 倍で頭打ち）','短絡電流・感度'],['制御込み','FRT・PLL・電流制限'],['スイッチング','高調波・制御の安定性']]],
];
function mdPaintLadder(){ let h=`<div class="md-lrow md-lhrow"><span></span>${MD_LH.map(x=>`<span class="md-lhd">${x}</span>`).join('')}</div>`;
  MD_LAD.forEach(([nm,cells])=>{ h+=`<div class="md-lrow"><span class="md-lh">${nm}</span>${cells.map(([t,u],i)=>`<div class="md-step l${i+1}"><i class="md-tagm">${MD_LH[i]}</i><b>${t}</b><span>${u}</span></div>`).join('')}</div>`; });
  $('mdLadder').innerHTML=h; }

/* ---------- 2a. 発電機の短絡電流 ---------- */
const MDG={x2:0.2,x1:0.3,x0:1.5,T2o:0.04,T1o:5,w:2*Math.PI*60,Ec:2};
const MG={xe:0, al:0, ov:true, avr:false};
function mdGenK(xe){ const X2=MDG.x2+xe, X1=MDG.x1+xe, X=MDG.x0+xe, R=MDG.x2/40+xe/10;
  return {X2,X1,X, T2:MDG.T2o*X2/X1, T1:MDG.T1o*X1/X, Ta:X2/(MDG.w*R)}; }
/* 交流分の実効値（pu）。AVR ありは界磁電圧を頂上 2 倍まで一気に上げたとして、増分が T' で立ち上がる */
function mdIac(g,t,avr){ let v=(1/g.X2-1/g.X1)*Math.exp(-t/g.T2)+(1/g.X1-1/g.X)*Math.exp(-t/g.T1)+1/g.X; if(avr) v+=(MDG.Ec-1)/g.X*(1-Math.exp(-t/g.T1)); return v; }
const MD_GT=[[0.02,'瞬時要素（約 1 サイクル）','X2'],[0.3,'限時要素','X1'],[2,'数秒後','X']];
function mdDrawGen(){ const {c,W,H,K}=mdCv('mdGenCv', W=>mdClamp(W*0.78,380,540)); const g=mdGenK(MG.xe), al=MG.al*Math.PI/180, I2=1/g.X2;
  const L=46, R=W-12, hTop=Math.round((H-70)*0.45), b1={x:L,y:30,w:R-L,h:hTop}, b2={x:L,y:30+hTop+56,w:R-L,h:H-30-hTop-56-36};
  /* 上：事故直後 0.2 s の瞬時値 */
  const pk=Math.SQRT2*I2*2*1.03, yt=mdTicks(-pk,pk).filter(v=>Math.abs(v)<pk*0.98);
  let A=mdAxes(c,K,b1,[0,0.2],[-pk,pk],{xt:[0,0.05,0.1,0.15,0.2],xf:t=>t+' s',yt,yl:'瞬時値 i (pu)'});
  mdClip(c,b1);
  const env=t=>Math.SQRT2*mdIac(g,t,MG.avr), dc=t=>-Math.SQRT2*I2*Math.cos(al)*Math.exp(-t/g.Ta);
  mdCurve(c,A.X,A.Y,env,0,0.2,200,K.muted,1.2,[4,4]); mdCurve(c,A.X,A.Y,t=>-env(t),0,0.2,200,K.muted,1.2,[4,4]);
  mdCurve(c,A.X,A.Y,dc,0,0.2,200,K.amber,2);
  mdCurve(c,A.X,A.Y,t=>env(t)*Math.cos(MDG.w*t+al)+dc(t),0,0.2,1400,K.s1,1.6);
  c.restore();
  mdTag(c,K,'交流分の包絡線',b1.x+b1.w-4,b1.y+10,K.muted,'right'); mdTag(c,K,'直流分',b1.x+b1.w-4,b1.y+28,K.amber,'right'); mdTag(c,K,'電流 i(t)',b1.x+b1.w-4,b1.y+46,K.s1,'right');
  /* 下：交流分の実効値（対数の時間軸） */
  const ymax=Math.max(I2, mdIac(g,5,MG.avr))*1.15;
  A=mdAxes(c,K,b2,[0.005,5],[0,ymax],{xlog:true,xt:[0.01,0.1,1],xf:t=>t<0.1?(t*1000)+' ms':t+' s',yt:mdTicks(0,ymax).filter(v=>v<ymax*0.97),xl:'時間（対数）'});
  mdText(c,K,'交流分の実効値 (pu)',Math.max(2,b2.x-40),b2.y-30,K.muted,'left','middle',`700 12px ${K.body}`);
  mdClip(c,b2);
  if(MG.ov){ [[I2,K.target,"E/X''d"],[1/g.X1,K.amber,"E/X'd"],[1/g.X,K.ok,'E/Xd']].forEach(([v,col])=>mdHline(c,b2,A.Y(v),col,[6,4],1.6)); }
  MD_GT.forEach(([t])=>mdVline(c,b2,A.X(t),K.muted,[2,4],1));
  mdCurve(c,A.X,A.Y,t=>mdIac(g,t,MG.avr),0.005,5,240,K.ink,2.6,null,true);
  MD_GT.forEach(([t])=>mdDot(c,A.X(t),A.Y(mdIac(g,t,MG.avr)),4.5,K.ink));
  c.restore();
  if(MG.ov){ const labs=[[I2,K.target,"E/X''d"],[1/g.X1,K.amber,"E/X'd"],[1/g.X,K.ok,'E/Xd']]; let last=-99; labs.forEach(([v,col,s])=>{ let y=A.Y(v)-9; if(Math.abs(y-last)<16) y=last+16; last=y; mdTag(c,K,s+' '+mdF(v),b2.x+b2.w-4,y,col,'right'); }); }
  MD_GT.forEach(([t,l],i)=>mdTag(c,K,W<560?l.replace(/（.*）/,''):l,A.X(t)+(i===2?-4:4),b2.y-10,K.muted,i===2?'right':'left',`600 11px ${K.body}`));
  /* 読み取り */
  const ref={X2:g.X2,X1:g.X1,X:g.X}, nm={X2:"X''d",X1:"X'd",X:'Xd'};
  $('mdGenRo').innerHTML=MD_GT.map(([t,l,k])=>{ const v=mdIac(g,t,MG.avr), m=1/ref[k]; return mdRo(`${t} s・${l.replace(/（.*）/,'')}`, mdF(v)+' pu', `${nm[k]} モデル ${mdF(m)} pu の ${Math.round(v/m*100)} %`); }).join('')
    + mdRo('時定数', `T'' ${Math.round(g.T2*1000)} ms`, `T' ${mdF(g.T1)} s・直流分 Ta ${Math.round(g.Ta*1000)} ms`);
  $('mdXeO').textContent=mdF(MG.xe)+' pu'; $('mdAlO').textContent=MG.al+'°（直流分 '+Math.round(Math.cos(al)*100)+' %）';
  const r2=mdIac(g,0.3,MG.avr)*g.X1, rr=I2/(1/g.X1);
  $('mdGenMsg').textContent = (MG.xe<0.3 ? `事故点が発電機に近い。最初の電流は X'd の値の ${mdF(rr)} 倍あり、時刻によって大きく変わる。継電器が判定する時刻に合ったリアクタンスを選ぶ。` : `事故点が遠いので、X''d と X'd の差は ${Math.round((rr-1)*100)} % まで縮んだ。短絡計算は一定のリアクタンスで十分に近い。`)
    + (MG.avr ? ' AVR が界磁を強めるので、数秒後の電流は Xd だけの値より大きく残る。' : ` 0.3 s では X'd モデルの ${Math.round(r2*100)} %。数秒後は Xd の値へ下がる（AVR なし）。`); }

/* ---------- 2b. 動揺方程式と等面積法 ---------- */
const MS={tc:0.15,H:5}; const MDS={Pm:1,P0:2,Pf:0.4,Pp:1.5,w0:2*Math.PI*60}; const mdCctCache={};
function mdSwSim(tc,H,T,keep){ const dt=0.0005, d0=Math.asin(MDS.Pm/MDS.P0); let d=d0, om=0, dc=null, dmax=d0; const tr=keep?[[0,d]]:null;
  for(let i=1;i*dt<=T+1e-9;i++){ const t=i*dt, Pmax= t<=tc ? MDS.Pf : MDS.Pp; om+=(MDS.Pm-Pmax*Math.sin(d))*MDS.w0/(2*H)*dt; d+=om*dt;
    if(dc===null && t>=tc) dc=d; if(d>dmax) dmax=d; if(keep && i%10===0) tr.push([t,d]); if(d>Math.PI) return {stable:false,dc:dc??d,dmax:d,tr,tu:t}; }
  return {stable:true,dc,dmax,tr}; }
function mdCct(H){ if(mdCctCache[H]) return mdCctCache[H]; let lo=0.01, hi=1.2; for(let k=0;k<32;k++){ const m=(lo+hi)/2; if(mdSwSim(m,H,4).stable) lo=m; else hi=m; } return (mdCctCache[H]=lo); }
function mdDrawSwing(){ const s=mdSwSim(MS.tc,MS.H,3,true), cct=mdCct(MS.H), deg=v=>v*180/Math.PI;
  /* 左：δ(t) */
  let {c,W,H,K}=mdCv('mdSwD', W=>mdClamp(W*0.7,230,320)); let b={x:44,y:30,w:W-56,h:H-68};
  let A=mdAxes(c,K,b,[0,3],[0,180],{xt:[0,0.5,1,1.5,2,2.5,3],xf:t=>t+'',yt:[0,30,60,90,120,150,180],yl:'相差角 δ (°)',xl:'時間 (s)'});
  c.save(); c.fillStyle=K.fault; c.globalAlpha=0.12; c.fillRect(A.X(0),b.y,A.X(MS.tc)-A.X(0),b.h); c.restore();
  mdTag(c,K,'事故中',A.X(0)+3,b.y+10,K.fault);
  mdClip(c,b); c.save(); c.strokeStyle=s.stable?K.s1:K.fault; c.lineWidth=2.4; c.beginPath(); s.tr.forEach(([t,d],i)=>{ const x=A.X(t), y=A.Y(deg(d)); i?c.lineTo(x,y):c.moveTo(x,y); }); c.stroke(); c.restore(); c.restore();
  if(!s.stable) mdTag(c,K,`脱調（${mdF(s.tu,2)} s に 180° を超える）`,b.x+b.w-4,b.y+12,K.fault,'right');
  /* 右：P-δ と等面積 */
  ({c,W,H,K}=mdCv('mdSwP', W=>mdClamp(W*0.7,230,320))); b={x:40,y:30,w:W-52,h:H-68};
  A=mdAxes(c,K,b,[0,180],[0,2.2],{xt:[0,30,60,90,120,150,180],yt:[0,0.5,1,1.5,2],yl:'電力 P (pu)',xl:'相差角 δ (°)'});
  const d0=Math.asin(MDS.Pm/MDS.P0), du=Math.PI-Math.asin(MDS.Pm/MDS.Pp), dc=Math.min(s.dc,Math.PI), d2=s.stable?s.dmax:du;
  const fill=(f1,f2,a,bb,col)=>{ c.save(); c.fillStyle=col; c.globalAlpha=0.3; c.beginPath(); const n=60; for(let i=0;i<=n;i++){ const d=a+(bb-a)*i/n; const x=A.X(deg(d)), y=A.Y(f1(d)); i?c.lineTo(x,y):c.moveTo(x,y); } for(let i=n;i>=0;i--){ const d=a+(bb-a)*i/n; c.lineTo(A.X(deg(d)),A.Y(f2(d))); } c.closePath(); c.fill(); c.restore(); };
  fill(()=>MDS.Pm,d=>MDS.Pf*Math.sin(d),d0,dc,K.fault);
  if(dc<du) fill(d=>MDS.Pp*Math.sin(d),()=>MDS.Pm,dc,d2,K.ok);
  mdCurve(c,A.X,A.Y,d=>MDS.P0*Math.sin(d*Math.PI/180),0,180,120,K.muted,1.4,[5,4]);
  mdCurve(c,A.X,A.Y,d=>MDS.Pf*Math.sin(d*Math.PI/180),0,180,120,K.fault,2);
  mdCurve(c,A.X,A.Y,d=>MDS.Pp*Math.sin(d*Math.PI/180),0,180,120,K.s1,2);
  mdHline(c,b,A.Y(MDS.Pm),K.ink,[2,3],1.4);
  mdTag(c,K,'事故前',A.X(90),A.Y(2.0)-10,K.muted,'center'); mdTag(c,K,'除去後',A.X(90),A.Y(1.5)-10,K.s1,'center'); mdTag(c,K,'事故中',A.X(90),A.Y(0.4)-10,K.fault,'center'); mdTag(c,K,'Pm',b.x+b.w-4,A.Y(MDS.Pm)-9,K.ink,'right');
  mdTag(c,K,'A1',A.X(deg((d0+dc)/2)),A.Y(0.75),K.fault,'center');
  if(dc<du) mdTag(c,K,'A2',A.X(deg((dc+d2)/2)),A.Y(1.12),K.ok,'center');
  [[d0,'δ0'],[dc,'δc']].forEach(([d,l])=>{ mdVline(c,b,A.X(deg(d)),K.muted,[2,3],1); mdText(c,K,l,A.X(deg(d))+3,b.y+b.h-10,K.muted,'left','middle',`600 11px ${K.mono}`); });
  mdVline(c,b,A.X(deg(du)),K.fault,[2,3],1); mdText(c,K,'δu',A.X(deg(du))+3,b.y+b.h-10,K.fault,'left','middle',`600 11px ${K.mono}`);
  $('mdTcO').textContent=Math.round(MS.tc*1000)+' ms'; $('mdHO').textContent=mdF(MS.H,1)+' s';
  $('mdSwRo').innerHTML= mdRo('除去したときの角度 δc', mdF(deg(s.dc),1)+'°', '事故前 '+mdF(deg(d0),1)+'°')
    + mdRo('臨界除去時間 CCT（しきい値）', Math.round(cct*1000)+' ms', `H = ${mdF(MS.H,1)} s。除去時間 ${Math.round(MS.tc*1000)} ms ${MS.tc<cct?'＜':'≥'} CCT`)
    + mdRo('判定', s.stable?'安定':'脱調', s.stable?`最大 ${mdF(deg(s.dmax),1)}°（δu = ${mdF(deg(du),1)}° より手前で戻る）`:'減速の面積 A2 が足りない', s.stable?'good':'bad'); }

/* ---------- 3. 負荷 ---------- */
const MZ={V:0.8,z:40,i:20,p:40}; const MD_ZPRE={heat:[100,0,0],mix:[40,20,40],inv:[10,10,80]};
function mdZw(){ const s=MZ.z+MZ.i+MZ.p||1; return [MZ.z/s,MZ.i/s,MZ.p/s]; }
function mdDrawZip(){ const {c,W,H,K}=mdCv('mdZipCv', W=> W<560 ? mdClamp(W*1.2,420,560) : mdClamp(W*0.5,260,340)); const [az,ai,ap]=mdZw();
  const two=W>=560, gap=two?44:52, bw=two?(W-56-gap)/2:W-56, bh=two?H-66:(H-66-gap)/2;
  const bP={x:44,y:30,w:bw,h:bh}, bI= two?{x:44+bw+gap,y:30,w:bw,h:bh}:{x:44,y:30+bh+gap,w:bw,h:bh};
  const PZ=v=>v*v, PI=v=>v, PP=()=>1, Pm=v=>az*v*v+ai*v+ap;
  const cols=[K.s1,K.s2,K.s3];
  let A=mdAxes(c,K,bP,[0.3,1.1],[0,1.3],{xt:[0.4,0.6,0.8,1.0],yt:[0,0.5,1],yl:'電力 P (pu)',xl:'電圧 V (pu)'});
  mdClip(c,bP); [PZ,PI,PP].forEach((f,i)=>mdCurve(c,A.X,A.Y,f,0.3,1.1,80,cols[i],1.8)); mdCurve(c,A.X,A.Y,Pm,0.3,1.1,80,K.ink,3);
  mdVline(c,bP,A.X(MZ.V),K.target,[3,3],1.2); [PZ,PI,PP].forEach((f,i)=>mdDot(c,A.X(MZ.V),A.Y(f(MZ.V)),3.5,cols[i])); mdDot(c,A.X(MZ.V),A.Y(Pm(MZ.V)),5,K.ink); c.restore();
  mdTag(c,K,'定 P',bP.x+6,A.Y(1)-10,K.s3); mdTag(c,K,'定 I',A.X(0.42),A.Y(0.42)-12,K.s2); mdTag(c,K,'定 Z',A.X(0.62),A.Y(0.38)+12,K.s1);
  const IZ=v=>v, II=()=>1, IP=v=>1/v, Im=v=>Pm(v)/v;
  A=mdAxes(c,K,bI,[0.3,1.1],[0,3.5],{xt:[0.4,0.6,0.8,1.0],yt:[0,1,2,3],yl:'電流 I (pu)',xl:'電圧 V (pu)'});
  mdClip(c,bI); [IZ,II,IP].forEach((f,i)=>mdCurve(c,A.X,A.Y,f,0.3,1.1,80,cols[i],1.8));
  mdCurve(c,A.X,A.Y,v=>v/0.49,0.3,0.7,30,K.s3,1.6,[4,4]);
  mdCurve(c,A.X,A.Y,Im,0.3,1.1,80,K.ink,3);
  mdVline(c,bI,A.X(MZ.V),K.target,[3,3],1.2); [IZ,II,IP].forEach((f,i)=>mdDot(c,A.X(MZ.V),A.Y(f(MZ.V)),3.5,cols[i])); mdDot(c,A.X(MZ.V),A.Y(Im(MZ.V)),5,K.ink); c.restore();
  mdTag(c,K,'定 P：I = 1/V',A.X(0.36),A.Y(3.2),K.s3); mdTag(c,K,'0.7 pu 以下を定 Z に',A.X(0.31),A.Y(0.12),K.s3,'left',`600 10px ${K.body}`); mdTag(c,K,'合成',bI.x+bI.w-4,A.Y(Im(1.08))-12,K.ink,'right');
  $('mdVO').textContent=mdF(MZ.V)+' pu'; $('mdZzO').textContent=Math.round(az*100)+' %'; $('mdZiO').textContent=Math.round(ai*100)+' %'; $('mdZpO').textContent=Math.round(ap*100)+' %';
  $('mdZipRo').innerHTML= mdRo('合成の電力 P', mdF(Pm(MZ.V))+' pu', '電圧 1.0 で 1.00 pu')
    + mdRo('合成の電流 I', mdF(Im(MZ.V))+' pu', Im(MZ.V)>1.005?'電圧が下がったのに電流は増えた':Im(MZ.V)<0.995?'電流は減った':'電流は変わらない', Im(MZ.V)>1.005?'bad':'')
    + mdRo('定電力だけなら', mdF(1/MZ.V)+' pu', '電流 = 1/V'); }
function mdDrawMot(){ const {c,W,H,K}=mdCv('mdMotCv', W=>mdClamp(W*0.5,200,260)); const b={x:44,y:30,w:W-56,h:H-66};
  const A=mdAxes(c,K,b,[0,0.3],[0,140],{xt:[0,0.05,0.1,0.2,0.3],xf:t=>t+' s',yt:[0,50,100],yl:'事故電流（実効値、系統分 = 100）'});
  const m=t=>25*Math.exp(-t/0.03), n=90;
  c.save(); c.globalAlpha=0.35; c.fillStyle=K.s1; c.fillRect(A.X(0),A.Y(100),A.X(0.3)-A.X(0),A.Y(0)-A.Y(100));
  c.fillStyle=K.amber; c.beginPath(); for(let i=0;i<=n;i++){ const t=0.3*i/n; i?c.lineTo(A.X(t),A.Y(100+m(t))):c.moveTo(A.X(t),A.Y(100+m(t))); } c.lineTo(A.X(0.3),A.Y(100)); c.lineTo(A.X(0),A.Y(100)); c.closePath(); c.fill(); c.restore();
  mdCurve(c,A.X,A.Y,t=>100+m(t),0,0.3,n,K.ink,2);
  mdVline(c,b,A.X(0.02),K.target,[3,3],1.2); mdVline(c,b,A.X(0.2),K.muted,[3,3],1.2);
  mdTag(c,K,'電動機から',A.X(0.035),A.Y(118),K.amber); mdTag(c,K,'系統から',A.X(0.15),A.Y(50),K.s1,'center');
  mdTag(c,K,'瞬時要素',A.X(0.02)+3,b.y+8,K.target); mdTag(c,K,'限時要素',A.X(0.2)+3,b.y+8,K.muted); }

/* ---------- 4. 線路 ---------- */
const MD_LT={oc:{r:3.6,x:8.3,n:'架空 OC 120 mm²'},cv:{r:5.4,x:2.3,n:'ケーブル CV 100 mm²'},tl:{r:0.9,x:9.0,n:'X/R≈10 の線路'}}, MD_SRC={r:0.5,x:7}, MD_IN=1e7/(Math.sqrt(3)*6600);
const ML={t:'oc',L:3};
function mdDrawLine(){ const {c,W,H,K}=mdCv('mdLineCv', W=> W<560 ? mdClamp(W*1.3,440,600) : mdClamp(W*0.55,280,400)); const T=MD_LT[ML.t], r=MD_SRC.r+T.r*ML.L, x=MD_SRC.x+T.x*ML.L, z=Math.hypot(r,x);
  const two=W>=560, Rm=MD_SRC.r+T.r*10, Xm=MD_SRC.x+T.x*10, bA= two ? {x:44,y:30,w:(W-60)*0.42,h:H-70} : {x:44,y:30,w:W-60,h:(H-120)/2};
  const s=Math.min(bA.w/(Rm*1.08), bA.h/(Xm*1.08)), b={x:bA.x,y:bA.y,w:Math.min(bA.w,Rm*1.18*s),h:bA.h};
  const LC={oc:K.s1,cv:K.s3,tl:K.s2};
  const X=v=>b.x+v*s, Y=v=>b.y+b.h-v*s;
  c.save(); c.strokeStyle=K.rule; c.lineWidth=1; c.font=`500 11px ${K.mono}`; c.fillStyle=K.muted;
  const st=mdStep(Math.max(Rm,Xm)*1.1); for(let v=0; v<=b.w/s; v+=st){ c.beginPath(); c.moveTo(X(v),b.y); c.lineTo(X(v),b.y+b.h); c.stroke(); c.textAlign='center'; c.textBaseline='top'; c.fillText(String(+v.toFixed(3)),X(v),b.y+b.h+4); }
  for(let v=0; v<=b.h/s; v+=st){ c.beginPath(); c.moveTo(b.x,Y(v)); c.lineTo(b.x+b.w,Y(v)); c.stroke(); c.textAlign='right'; c.textBaseline='middle'; c.fillText(String(+v.toFixed(3)),b.x-5,Y(v)); }
  c.strokeStyle=K.ink; c.lineWidth=1.2; c.beginPath(); c.moveTo(b.x,b.y); c.lineTo(b.x,b.y+b.h); c.lineTo(b.x+b.w,b.y+b.h); c.stroke(); c.restore();
  mdText(c,K,'%R',b.x+b.w,b.y+b.h+26,K.muted,'right','middle',`700 12px ${K.body}`); mdText(c,K,'%X',b.x-40,b.y-8,K.muted,'left','middle',`700 12px ${K.body}`);
  const arrow=(x1,y1,x2,y2,col,w,dash)=>{ c.save(); c.strokeStyle=col; c.fillStyle=col; c.lineWidth=w; if(dash) c.setLineDash(dash); c.beginPath(); c.moveTo(x1,y1); c.lineTo(x2,y2); c.stroke(); c.setLineDash([]); const a=Math.atan2(y2-y1,x2-x1); if(Math.hypot(x2-x1,y2-y1)>8){ c.beginPath(); c.moveTo(x2,y2); c.lineTo(x2-9*Math.cos(a-0.4),y2-9*Math.sin(a-0.4)); c.lineTo(x2-9*Math.cos(a+0.4),y2-9*Math.sin(a+0.4)); c.closePath(); c.fill(); } c.restore(); };
  /* R を無視した |Z| = X（縦軸の上の線） */
  c.save(); c.strokeStyle=K.target; c.lineWidth=5; c.globalAlpha=0.5; c.beginPath(); c.moveTo(X(0),Y(0)); c.lineTo(X(0),Y(x)); c.stroke(); c.restore();
  mdHline(c,{x:X(0),w:X(r)-X(0)},Y(x),K.target,[4,4],1.2);
  arrow(X(0),Y(0),X(MD_SRC.r),Y(MD_SRC.x),K.muted,2); arrow(X(MD_SRC.r),Y(MD_SRC.x),X(r),Y(x),LC[ML.t],2.6); arrow(X(0),Y(0),X(r),Y(x),K.ink,2.8);
  /* 角度の弧 */
  const ang=Math.atan2(x,r); c.save(); c.strokeStyle=K.ink; c.lineWidth=1.2; c.beginPath(); c.arc(X(0),Y(0),34,-ang,0); c.stroke(); c.restore();
  mdText(c,K,'φ',X(0)+40*Math.cos(ang/2),Y(0)-40*Math.sin(ang/2),K.ink,'left','middle',`700 12px ${K.body}`);
  mdTag(c,K,'電源',X(MD_SRC.r/2)+6,Y(MD_SRC.x/2),K.muted); mdTag(c,K,'線路 '+mdF(ML.L,1)+' km',X((MD_SRC.r+r)/2)+8,Y((MD_SRC.x+x)/2),LC[ML.t]);
  mdTag(c,K,'|Z| = '+mdF(z)+' %',X(r)+6,Y(x)+14,K.ink); mdTag(c,K,'R を無視：X = '+mdF(x)+' %',X(0)+6,Y(x)-12,K.target);
  /* 右（狭いときは下）：こう長と誤差 */
  const ex= two ? b.x+b.w+70 : 44, bE= two ? {x:ex,y:30,w:W-12-ex,h:H-70} : {x:44,y:30+bA.h+80,w:W-56,h:(H-120)/2};
  const eOf=(t,L)=>{ const q=MD_LT[t], rr=MD_SRC.r+q.r*L, xx=MD_SRC.x+q.x*L; return (Math.hypot(rr,xx)/xx-1)*100; };
  const E=mdAxes(c,K,bE,[0,10],[0,115],{xt:[0,2,4,6,8,10],yt:[0,25,50,75,100],yl:'R を無視した誤差 (%)',xl:'こう長 (km)'});
  mdClip(c,bE); Object.keys(MD_LT).forEach(t=>mdCurve(c,E.X,E.Y,L=>eOf(t,L),0,10,100,LC[t],t===ML.t?3:1.4,t===ML.t?null:[5,4])); mdDot(c,E.X(ML.L),E.Y(eOf(ML.t,ML.L)),5,LC[ML.t]); c.restore();
  [['cv','ケーブル'],['oc','架空線'],['tl','X/R≈10']].forEach(([t,l])=>{ const v=eOf(t,10); mdTag(c,K,l,bE.x+bE.w-4,Math.max(bE.y+8,E.Y(v)-11),LC[t],'right'); });
  const Is=MD_IN*100/z/1000, Ix=MD_IN*100/x/1000, err=(z/x-1)*100, tau=x/(2*Math.PI*60*r)*1000;
  $('mdLenO').textContent=mdF(ML.L,1)+' km';
  $('mdLineRo').innerHTML= mdRo('短絡電流（R を入れる）', mdF(Is)+' kA', '%Z = '+mdF(r)+' + j'+mdF(x)+' %') + mdRo('短絡電流（R を無視）', mdF(Ix)+' kA', '誤差 +'+mdF(err,1)+' %', err>10?'bad':'')
    + mdRo('全体の X/R', mdF(x/r), 'インピーダンス角 '+mdF(ang*180/Math.PI,1)+'°') + mdRo('直流分の時定数', mdF(tau,1)+' ms', 'τ = X/(ωR)');
  $('mdLineMsg').textContent = err<3 ? `誤差は ${mdF(err,1)} %。この X/R なら R を無視してもよい。` : err<10 ? `R を無視すると短絡電流を ${mdF(err,1)} % 大きく見積もる。当たりをつけるだけなら許せるが、感度の確認には R を入れる。` : `R を無視すると短絡電流を ${mdF(err,1)} % も大きく見積もる。OCR が本当に動くかの確認には使えない。`; }

const MC={C:0.325,L:0.4}; const MD_E=6600/Math.sqrt(3), MD_W=2*Math.PI*60;
function mdDrawCap(){ const {c,W,H,K}=mdCv('mdCapCv', W=>mdClamp(W*0.55,230,330)); const b={x:48,y:30,w:W-62,h:H-70};
  const k=C=>3*MD_W*C*1e-6*MD_E, ymax=1.2;
  const A=mdAxes(c,K,b,[0,0.5],[0,ymax],{xt:[0,0.1,0.2,0.3,0.4,0.5],xf:t=>t+'',yt:mdTicks(0,ymax).filter(v=>v<ymax*0.97),yl:'自構内の充電電流 (A)',xl:'自構内ケーブルのこう長 (km)'});
  mdClip(c,b);
  c.save(); c.fillStyle=K.s1; c.globalAlpha=0.15; c.beginPath(); c.moveTo(A.X(0),A.Y(0)); c.lineTo(A.X(0.5),A.Y(k(0.5)*0.5)); c.lineTo(A.X(0.5),A.Y(k(0.3)*0.5)); c.closePath(); c.fill(); c.restore();
  mdHline(c,b,A.Y(0.2),K.target,[6,4],1.6);
  mdCurve(c,A.X,A.Y,L=>k(MC.C)*L,0,0.5,2,K.ink,2.4);
  const Lx=0.2/k(MC.C); mdVline(c,b,A.X(Lx),K.target,[2,3],1); mdDot(c,A.X(MC.L),A.Y(k(MC.C)*MC.L),5,K.ink); c.restore();
  mdTag(c,K,'GR の整定 0.2 A',b.x+b.w-4,A.Y(0.2)-10,K.target,'right'); mdTag(c,K,'帯：C = 0.30〜0.50 µF/km',b.x+6,b.y+10,K.s1,'left',`600 11px ${K.body}`);
  mdTag(c,K,Math.round(Lx*1000)+' m',A.X(Lx)+4,b.y+b.h-12,K.target);
  const Ig=k(MC.C)*MC.L; $('mdClO').textContent=Math.round(MC.L*1000)+' m';
  $('mdCapRo').innerHTML= mdRo('1 km あたり', mdF(k(MC.C))+' A', '3ωCE、C = '+MC.C+' µF/km') + mdRo('構外の完全地絡で ZCT を通る', mdF(Ig)+' A', Ig>0.2?'0.2 A を超える：方向のない GR は動く':'0.2 A 未満：GR は動かない', Ig>0.2?'bad':'good')
    + mdRo('0.2 A に届くこう長', Math.round(Lx*1000)+' m', 'これより長いなら 67G'); }

/* ---------- 5a. INV の事故電流 ---------- */
const MI={vr:0.5,set:1.5}; const MD_TF=0.1, MD_TCL=0.4;
function mdSg(t){ if(t<MD_TF||t>=MD_TCL) return 1; const xe=MI.vr*MDG.x2/(1-MI.vr), g=mdGenK(xe); const f=mdIac(g,t-MD_TF,false); return Math.hypot(1,f); }
function mdInv(t){ if(t<MD_TF) return 1; const gb=MI.vr<0.2;
  if(t<MD_TCL){ const u=(t-MD_TF); return gb ? Math.max(0,1-u/0.005) : 1+0.1*Math.min(1,u/0.025); }
  const u=t-MD_TCL; return gb ? Math.min(1,u/0.2) : 1.1-0.1*Math.min(1,u/0.02); }
function mdDrawInv(){ const {c,W,H,K}=mdCv('mdInvCv', W=>mdClamp(W*0.6,250,360)); const b={x:44,y:30,w:W-56,h:H-68};
  let mx=0; for(let t=0;t<=0.8;t+=0.002) mx=Math.max(mx,mdSg(t)); const ymax=Math.max(3,mx*1.12);
  const A=mdAxes(c,K,b,[0,0.8],[0,ymax],{xt:[0,0.1,0.2,0.3,0.4,0.5,0.6,0.7,0.8],xf:t=>String(t),yt:mdTicks(0,ymax).filter(v=>v<ymax*0.97),yl:'電流（実効値、定格 = 1）',xl:'時間 (s)'});
  c.save(); c.fillStyle=K.fault; c.globalAlpha=0.1; c.fillRect(A.X(MD_TF),b.y,A.X(MD_TCL)-A.X(MD_TF),b.h); c.restore(); mdTag(c,K,'事故中',A.X(MD_TF)+3,b.y+10,K.fault);
  mdClip(c,b); mdHline(c,b,A.Y(MI.set),K.target,[6,4],1.6);
  mdCurve(c,A.X,A.Y,mdSg,0,0.8,800,K.s1,2.4); mdCurve(c,A.X,A.Y,mdInv,0,0.8,800,K.s3,2.4); c.restore();
  mdTag(c,K,'OCR の整定 '+mdF(MI.set,1)+' 倍',b.x+b.w-4,A.Y(MI.set)-10,K.target,'right');
  mdTag(c,K,'同期発電機',A.X(0.11)+4,A.Y(mdSg(0.11))-12,K.s1); mdTag(c,K,'INV',A.X(0.45),A.Y(mdInv(0.45))+(MI.vr<0.2?-12:14),K.s3);
  let sgMax=0; for(let t=MD_TF;t<MD_TCL;t+=0.001) sgMax=Math.max(sgMax,mdSg(t)); const ivMax= MI.vr<0.2?0:1.1;
  $('mdVrO').textContent=Math.round(MI.vr*100)+' %'; $('mdOsO').textContent=mdF(MI.set,1)+' 倍';
  $('mdInvRo').innerHTML= mdRo('同期発電機の最大', mdF(sgMax)+' 倍', sgMax>MI.set?'OCR の整定を超える':'整定に届かない（遠い事故）', sgMax>MI.set?'good':'bad')
    + mdRo('INV の最大（事故中）', mdF(ivMax,1)+' 倍', MI.vr<0.2?'残電圧 20 % 未満でゲートブロック':'電流制限で頭打ち', 'bad')
    + mdRo('残電圧と UVR（80 %）', Math.round(MI.vr*100)+' %', MI.vr<0.8?'UVR なら事故を見つけられる':'UVR にも届かない', MI.vr<0.8?'good':'bad'); }

/* ---------- 5b. 慣性と周波数 ---------- */
const MF={dp:0.05,sh:0.5};
function mdFsim(dp,sh){ const H=5*(1-sh), Kg=(1-sh)/0.05, Tg=5, D=1, f0=60, dt=0.004; let df=0, pm=0, fmin=0, tmin=0; const tr=[[0,f0]];
  for(let i=1;i*dt<=20+1e-9;i++){ const t=i*dt; pm+=(-Kg*df-pm)/Tg*dt; df+=(pm-dp-D*df)/(2*H)*dt; if(df<fmin){ fmin=df; tmin=t; } if(i%5===0) tr.push([t,f0*(1+df)]); }
  return {tr,fmin:f0*(1+fmin),tmin,rocof:-dp*f0/(2*H),fend:f0*(1+df)}; }
function mdDrawFq(){ const {c,W,H,K}=mdCv('mdFqCv', W=>mdClamp(W*0.6,250,360)); const b={x:52,y:30,w:W-64,h:H-68};
  const s=mdFsim(MF.dp,MF.sh), s0=mdFsim(MF.dp,0), ymin=Math.min(58.8, Math.floor((s.fmin-0.15)*5)/5), ymax=60.2;
  const A=mdAxes(c,K,b,[0,20],[ymin,ymax],{xt:[0,5,10,15,20],yt:mdTicks(ymin,ymax).filter(v=>v<ymax-0.01),yf:v=>v.toFixed(1),yl:'周波数 (Hz)',xl:'時間 (s)'});
  mdClip(c,b); mdHline(c,b,A.Y(59.0),K.target,[6,4],1.6);
  const pl=(tr,col,w,a)=>{ c.save(); c.strokeStyle=col; c.lineWidth=w; c.globalAlpha=a; c.beginPath(); tr.forEach(([t,f],i)=>{ i?c.lineTo(A.X(t),A.Y(f)):c.moveTo(A.X(t),A.Y(f)); }); c.stroke(); c.restore(); };
  pl(s0.tr,K.muted,2,0.6); pl(s.tr,K.s1,2.6,1);
  c.save(); c.strokeStyle=K.fault; c.lineWidth=1.4; c.setLineDash([3,3]); c.beginPath(); c.moveTo(A.X(0),A.Y(60)); c.lineTo(A.X(1.2),A.Y(60+s.rocof*1.2)); c.stroke(); c.restore();
  mdDot(c,A.X(s.tmin),A.Y(s.fmin),4.5,K.s1); c.restore();
  mdTag(c,K,'UFR の整定 59.0 Hz',b.x+b.w-4,A.Y(59.0)+12,K.target,'right'); mdTag(c,K,'直後の傾き（RoCoF）',A.X(1.3),A.Y(60+s.rocof*1.2)+4,K.fault,'left',`600 11px ${K.body}`);
  mdTag(c,K,'INV 0 %',A.X(s0.tmin)+6,A.Y(s0.fmin)+14,K.muted);
  $('mdDpO').textContent=mdF(MF.dp*100,1)+' %'; $('mdShO').textContent=Math.round(MF.sh*100)+' %';
  $('mdFqRo').innerHTML= mdRo('RoCoF（直後）', mdF(s.rocof)+' Hz/s', 'INV 0 % なら '+mdF(s0.rocof)+' Hz/s') + mdRo('最低周波数', mdF(s.fmin)+' Hz', mdF(s.tmin,1)+' s 後（INV 0 % は '+mdF(s0.fmin)+' Hz）')
    + mdRo('UFR 59.0 Hz', s.fmin<=59.0?'動く':'届かない', s.fmin<=59.0?'負荷遮断が始まる':'周波数は戻る', s.fmin<=59.0?'bad':'good'); }

/* ---------- 6. 手順とツール ---------- */
const MD_STEPS=[
  ['何を知りたいか決める','整定値（最小の事故電流で確実に動くか）、協調（下流より遅いか）、機器の強度（最大の事故電流）、安定度（何秒で切るか）、過渡現象（CT 飽和・励磁突入）。知りたいことで、最大と最小のどちらを出すかも決まる。'],
  ['データを集める','電源側の %Z と基準容量、変圧器の %Z と結線（Δ か Y か。零相電流が通るかが決まる）、発電機の定数（X\'\'d・X\'d・H）、CT・VT の比、ケーブルの R・X・C とこう長。'],
  ['単位法にそろえる','基準容量を 1 つ決め（例 10 MVA）、すべての %Z を換算する。同じ電圧なら次の式。','%<i>Z</i><sub>新</sub> = %<i>Z</i><sub>旧</sub> × <i>S</i><sub>基準</sub> / <i>S</i><sub>定格</sub>','例：定格 500 kVA で %Z = 4 % の変圧器は、基準 10 MVA では 4 × 10000 / 500 = 80 %。容量が小さい機器ほど、基準にそろえると %Z が大きくなる。'],
  ['事故計算','三相短絡は正相回路だけ。2 線短絡は正相と逆相を事故点で並列に（<i>I</i><sub>1</sub> = −<i>I</i><sub>2</sub>）、1 線地絡は正相・逆相・零相を直列につなぐ（対称座標法）。','三相短絡　<i>I</i> = <i>E</i> / <i>Z</i><sub>1</sub><br>2 線短絡　<i>I</i> = √3<i>E</i> / (<i>Z</i><sub>1</sub> + <i>Z</i><sub>2</sub>)<br>1 線地絡　<i>I</i> = 3<i>E</i> / (<i>Z</i><sub>1</sub> + <i>Z</i><sub>2</sub> + <i>Z</i><sub>0</sub> + 3<i>Z</i><sub>f</sub>)','E：相電圧、Z1・Z2・Z0：事故点から見た正相・逆相・零相のインピーダンス、Zf：事故抵抗。2 線短絡は正相と逆相だけ、1 線地絡は零相も通るので、変圧器の結線（零相電流が通るか）で大きさが変わる。'],
  ['最大と最小の両方を出す','IEC 60909 では、中・高圧の電圧係数を最大 c<sub>max</sub> = 1.10（電動機を入れる）、最小 c<sub>min</sub> = 1.00（電動機を入れない）とする。最大で機器の強度と、瞬時要素が下流の事故で動かないかを確かめる。最小で感度（遠い事故・事故抵抗ありでも動くか）を確かめる。'],
  ['時間の変化が要るなら動的解析','周波数・電圧の回復・安定度は RMS、CT 飽和・直流分・INV の制御・サージは EMT。0 の時間の地図で選ぶ。'],
];
const MD_TOOLS=[
  ['手計算・表計算','%Z 法・対称座標法','OCR・OCGR の整定、協調の当たりをつける'],
  ['pandapower（Python）','潮流計算、IEC 60909 の短絡計算','OCR の最大・最小、RPR・OVR の潮流'],
  ['MATPOWER（MATLAB・Octave）','潮流計算、最適潮流','RPR・OVR・UVR の定常の電圧と潮流'],
  ['OpenDSS','配電系統の潮流・時系列・短絡','太陽光の逆潮流と電圧上昇（OVR）、配電の協調'],
  ['ANDES（Python）','RMS の動特性（発電機・調速機・AVR）','FR・UVR、安定度と臨界除去時間'],
  ['PowerFactory・PSS/E（商用）','短絡・潮流・RMS、保護協調の機能','系統全体の整定と協調'],
  ['PSCAD/EMTDC・EMTP-ATP・XTAP','EMT（瞬時値）','CT 飽和、励磁突入電流、INV の制御、雷・開閉サージ'],
  ['MATLAB Simscape Electrical','EMT と位相領域（phasor）','制御を含む INV、継電器のモデルの試作'],
];
function mdPaintStatic(){ $('mdSteps').innerHTML=MD_STEPS.map(([h,p,eq,ex],i)=>`<div class="md-stp"><h4><span class="md-n">${i+1}</span>${h}</h4><p>${p}</p>${eq?`<div class="eq">${eq}</div>`:''}${ex?`<div class="eqx"><p class="w">${ex}</p></div>`:''}</div>`).join('');
  $('mdTools').innerHTML=`<thead><tr><th>ツール</th><th>できること</th><th>向いている継電器・検討</th></tr></thead><tbody>${MD_TOOLS.map(r=>`<tr>${r.map(x=>`<td>${x}</td>`).join('')}</tr>`).join('')}</tbody>`;
  $('mdPick').innerHTML=RELAYS.map(r=>`<button class="md-rb" data-id="${r.id}" aria-pressed="false"><span class="mono">${r.no}</span>${r.ab}</button>`).join(''); }

/* ---------- 組み立て ---------- */
function mdDrawAll(){ mdDrawGen(); mdDrawSwing(); mdDrawZip(); mdDrawMot(); mdDrawLine(); mdDrawCap(); mdDrawInv(); mdDrawFq(); }
let mdBuilt=false;
function buildModel(){ if(mdBuilt){ mdDrawAll(); return; } mdBuilt=true;
  mdPaintStatic(); mdPaintLadder(); mdPaintPick();
  $('mdPick').addEventListener('click',e=>{ const b=e.target.closest('.md-rb'); if(!b) return; mdSel=b.dataset.id; mdPaintPick(); });
  $('mdCard').addEventListener('click',e=>{ const b=e.target.closest('[data-go]'); if(!b) return; setView('relay'); selectRelay(b.dataset.go); window.scrollTo({top:0,behavior:'smooth'}); });
  const rng=(id,on)=>$(id).addEventListener('input',e=>on(+e.target.value));
  rng('mdXe',v=>{ MG.xe=v; mdDrawGen(); }); rng('mdAl',v=>{ MG.al=v; mdDrawGen(); });
  mdSeg('mdOv',v=>{ MG.ov=v==='1'; mdDrawGen(); }); mdSeg('mdAvr',v=>{ MG.avr=v==='1'; mdDrawGen(); });
  rng('mdTc',v=>{ MS.tc=v; mdDrawSwing(); }); rng('mdH',v=>{ MS.H=v; mdDrawSwing(); });
  $('mdTcB').addEventListener('click',e=>{ const b=e.target.closest('[data-tc]'); if(!b) return; const v=+b.dataset.tc; $('mdTc').value=v; MS.tc=v; mdDrawSwing(); });
  rng('mdV',v=>{ MZ.V=v; mdDrawZip(); });
  const zipSet=()=>{ mdSegSet('mdZipPre',''); mdDrawZip(); };
  rng('mdZz',v=>{ MZ.z=v; zipSet(); }); rng('mdZi',v=>{ MZ.i=v; zipSet(); }); rng('mdZp',v=>{ MZ.p=v; zipSet(); });
  mdSeg('mdZipPre',v=>{ [MZ.z,MZ.i,MZ.p]=MD_ZPRE[v]; $('mdZz').value=MZ.z; $('mdZi').value=MZ.i; $('mdZp').value=MZ.p; mdDrawZip(); });
  mdSeg('mdLt',v=>{ ML.t=v; mdDrawLine(); }); rng('mdLen',v=>{ ML.L=v; mdDrawLine(); });
  mdSeg('mdCc',v=>{ MC.C=+v; mdDrawCap(); }); rng('mdCl',v=>{ MC.L=v; mdDrawCap(); });
  rng('mdVr',v=>{ MI.vr=v; mdDrawInv(); }); rng('mdOs',v=>{ MI.set=v; mdDrawInv(); });
  rng('mdDp',v=>{ MF.dp=v; mdDrawFq(); }); rng('mdSh',v=>{ MF.sh=v; mdDrawFq(); });
  mdDrawAll(); }
let mdRz=0; window.addEventListener('resize',()=>{ clearTimeout(mdRz); mdRz=setTimeout(()=>{ if(mdBuilt && VIEW==='model') mdDrawAll(); },120); });
try{ matchMedia('(prefers-color-scheme: dark)').addEventListener('change',()=>{ if(mdBuilt && VIEW==='model') mdDrawAll(); }); }catch(e){}
if(h0==='model') setView('model');
</script>

<style>
/* 抜け穴と組み合わせ・特性の形の理由 */
.gp-chip{display:inline-block;font-size:11px;font-weight:700;color:var(--bg);border-radius:3px;padding:1px 6px;margin-right:6px;letter-spacing:.04em;white-space:nowrap;vertical-align:1px}
.gp-why-wrap{display:grid;grid-template-columns:minmax(0,400px) minmax(0,1fr);gap:16px;align-items:start}
@media (max-width:860px){.gp-why-wrap{grid-template-columns:minmax(0,1fr)}}
.gp-why{display:block;width:100%;height:auto;background:var(--sunk);border-radius:3px}
.gp-rg{fill-opacity:.2}
.gp-ax{stroke:var(--ink);stroke-width:1.4}.gp-tk{stroke:var(--muted)}
.gp-t{font:600 11px var(--f-body);fill:var(--ink)}.gp-tm{fill:var(--muted);font-weight:500}.gp-tn{font:500 10px var(--f-mono);fill:var(--muted)}
.gp-cv{stroke:var(--target);stroke-width:2.5;fill:none;stroke-linejoin:round}
.gp-dl{stroke:var(--muted);stroke-width:1.3;stroke-dasharray:4 3;fill:none}
.gp-vec{stroke-width:2.2;fill:none}
.gp-b circle{fill:var(--ink)}.gp-b text{font:700 11px var(--f-mono);fill:var(--bg)}
.gp-items{margin:0;padding:0;list-style:none;display:flex;flex-direction:column;gap:8px}
.gp-items>li{display:grid;grid-template-columns:22px minmax(0,1fr);gap:8px;align-items:start}
.gp-n{width:20px;height:20px;border-radius:50%;background:var(--ink);color:var(--bg);font:700 11px/20px var(--f-mono);text-align:center}
.gp-items b{font-family:var(--f-display);font-size:14px}
.gp-items p{margin:2px 0 0;font-size:13.5px;line-height:1.7}
.gp-leg{display:flex;flex-wrap:wrap;gap:4px 2px;margin:8px 0 0}
.gp-miss{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:10px;margin:4px 0 10px}
.gp-m{border:1px solid var(--rule);border-radius:4px;padding:10px 12px;background:var(--bg)}
.gp-m b{display:block;font-family:var(--f-display);font-size:14px;margin:4px 0 2px}
.gp-m p{margin:0;font-size:13.5px;line-height:1.7}
.gp-m .fx{margin-top:6px;padding-top:6px;border-top:1px dashed var(--rule)}
.gp-m .fx::before{content:'埋めるもの　';font-weight:700;color:var(--ok)}
.gp-combo{display:flex;flex-wrap:wrap;align-items:center;gap:8px 14px}
.gp-combo p{margin:0;flex:1 1 320px;font-size:14px}
/* カバー表 */
.gp-lead{margin:0;max-width:78ch;color:var(--muted)}
.gp-types{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:8px;margin:10px 0 0}
.gp-type{border:1px solid var(--rule);border-radius:4px;padding:8px 10px;background:var(--bg);font-size:13px;line-height:1.6}
.gp-type .gp-chip{margin-bottom:4px}
.gp-tw{overflow-x:auto;border:1px solid var(--rule);border-radius:4px;margin-top:10px;-webkit-overflow-scrolling:touch}
.gp-tbl{border-collapse:separate;border-spacing:0;font-size:13px;min-width:100%}
.gp-tbl th,.gp-tbl td{border-bottom:1px solid var(--rule);padding:0;text-align:center;background:var(--surface)}
.gp-tbl thead th{position:sticky;top:0;z-index:1;vertical-align:bottom}
.gp-tbl .gp-rh{position:sticky;left:0;z-index:2;text-align:left;border-right:1.5px solid var(--rule);min-width:11.5em;max-width:15em}
@media (max-width:560px){.gp-tbl .gp-rh{min-width:8.5em;max-width:10em;font-size:12px}}
.gp-tbl thead .gp-rh{z-index:3;padding:6px 8px;font-size:12px;color:var(--muted);font-weight:400}
.gp-tbl button{all:unset;box-sizing:border-box;display:block;width:100%;cursor:pointer;padding:6px 8px;line-height:1.4}
.gp-tbl button:focus-visible{outline:2px solid var(--target);outline-offset:-2px}
.gp-tbl thead button{padding:6px 4px;min-width:3.2em}
.gp-tbl thead b{display:block;font-family:var(--f-mono);font-size:13px}
.gp-tbl thead small{display:block;font-size:10px;color:var(--muted);line-height:1.3;white-space:nowrap}
.gp-tbl .gp-gh th{background:var(--sunk);text-align:left;padding:3px 8px;font-size:12px;font-family:var(--f-display);letter-spacing:.06em}
.gp-tbl td{font-size:16px;font-weight:700;min-width:2.4em;height:34px}
.gp-tbl tr.sel>*{background:color-mix(in srgb,var(--target) 12%,var(--surface))}
.gp-tbl .colsel{background:color-mix(in srgb,var(--s1) 14%,var(--surface))}
.gp-tbl tr.sel>.colsel{background:color-mix(in srgb,var(--target) 22%,var(--surface))}
.gs-p{color:var(--ok)}.gs-b{color:var(--s1)}.gs-c{color:var(--amber)}.gs-x{color:var(--fault)}.gs-f{color:var(--target)}
.gp-sym{display:flex;flex-wrap:wrap;gap:4px 14px;font-size:12.5px;color:var(--muted);margin-top:8px}
.gp-sym span b{font-size:15px;margin-right:3px}
.gp-detail{margin-top:12px;border:1.5px solid var(--target);border-radius:4px;padding:12px 14px;background:var(--bg);min-height:120px}
.gp-detail h3{font-size:16px;margin:0 0 6px}
.gp-detail .harm{margin:0 0 8px;font-size:14px}.gp-detail .harm::before{content:'抜けると　';font-weight:700;color:var(--fault)}
.gp-dl2{display:grid;grid-template-columns:auto auto minmax(0,1fr);gap:4px 10px;align-items:baseline;font-size:13.5px;margin:0}
.gp-dl2 .s{font-size:16px;font-weight:700;text-align:center}
.gp-dl2 .d{font-family:var(--f-mono);font-weight:700;white-space:nowrap}
.gp-h2{font-size:18px;margin:4px 0 -8px}
.gp-schemes{display:grid;grid-template-columns:repeat(auto-fill,minmax(300px,1fr));gap:16px}
.gp-sc h3{font-size:16px;margin:0 0 4px}.gp-sc .why{margin:0 0 8px;font-size:13px;color:var(--muted)}
.gp-sc ul{margin:0;padding-left:1.1em;font-size:13.5px;line-height:1.7}.gp-sc li b{font-family:var(--f-mono)}
</style>
<section id="viewGaps" class="view" hidden>
  <div class="card">
    <h3>1 つの継電器では守れない</h3>
    <p class="gp-lead">どの継電器にも見えない事故がある。電流が小さすぎる、速すぎる、見ている量に出てこない、別の現象で誤って動く、装置そのものの不具合。見る量（電流・電圧・向き・差・周波数）が違う装置を重ね、主保護と後備保護の時限の差で穴を埋める。下の表は、事故の種類ごとにどの装置が受け持つかをまとめたもの。行か列を押すと説明が出る。</p>
    <div class="gp-types" id="gpTypes"></div>
  </div>
  <div class="card">
    <h3>カバー表：事故の種類 × 装置</h3>
    <div class="gp-sym" id="gpSym"></div>
    <div class="gp-tw"><table class="gp-tbl" id="gpTbl"></table></div>
    <div class="gp-detail" id="gpDetail" aria-live="polite"></div>
  </div>
  <h2 class="gp-h2">設置の組み合わせの例</h2>
  <div class="gp-schemes" id="gpSchemes"></div>
</section>
<script>
"use strict";
$('viewSld').after($('viewGaps'));

/* ===== 理由と抜け穴の分類 ===== */
const GPC={avoid:['不要動作を避ける','var(--s1)'], coord:['協調・整定のため','var(--amber)'], equip:['機器を守る','var(--ok)'], other:['別の装置が受け持つ','var(--s2)'], phys:['物理的に見えない・間に合わない','var(--fault)']};
const GPM={small:['小さすぎる','var(--fault)'], fast:['速すぎる','var(--target)'], blind:['量に出ない','var(--s2)'], false:['誤って動く','var(--amber)'], device:['装置の落とし穴','var(--muted)']};
const gpChip=(m,k)=>`<span class="gp-chip" style="background:${m[k][1]}">${m[k][0]}</span>`;

/* ===== 特性の形の理由：模式図（SVG）の部品 ===== */
const gW=380, gH=250, gPL=52, gPR=370, gPT=10, gPB=208;
const gLx=(a,b)=>v=>gPL+(Math.log10(v)-Math.log10(a))/(Math.log10(b)-Math.log10(a))*(gPR-gPL);
const gLy=(a,b)=>v=>gPB-(Math.log10(v)-Math.log10(a))/(Math.log10(b)-Math.log10(a))*(gPB-gPT);
const gNx=(a,b)=>v=>gPL+(v-a)/(b-a)*(gPR-gPL);
const gNy=(a,b)=>v=>gPB-(v-a)/(b-a)*(gPB-gPT);
const f1=v=>(+v).toFixed(1);
const gPts=pts=>pts.map(p=>f1(p[0])+','+f1(p[1])).join(' ');
const gP=(pts,c)=>`<polygon class="gp-rg" style="fill:${GPC[c][1]}" points="${gPts(pts)}"/>`;
const gR=(x1,y1,x2,y2,c)=>gP([[x1,y1],[x2,y1],[x2,y2],[x1,y2]],c);
const gL=(pts,cls='gp-cv')=>`<polyline class="${cls}" points="${gPts(pts)}"/>`;
const gT=(x,y,s,o={})=>`<text class="gp-t ${o.c||''}" x="${f1(x)}" y="${f1(y)}" text-anchor="${o.a||'start'}">${s}</text>`;
const gB=(x,y,n)=>`<g class="gp-b"><circle cx="${f1(x)}" cy="${f1(y)}" r="9"/><text x="${f1(x)}" y="${f1(y+4)}" text-anchor="middle">${n}</text></g>`;
const gArc=(cx,cy,r,a1,a2)=>{ const p=[]; for(let a=a1;a<=a2+0.01;a+=4) p.push([cx+r*Math.cos(a*Math.PI/180), cy-r*Math.sin(a*Math.PI/180)]); return p; };
const gPol=(cx,cy,r,a)=>[cx+r*Math.cos(a*Math.PI/180), cy-r*Math.sin(a*Math.PI/180)];
const gVec=(cx,cy,r,a,col,lab,o={})=>{ const [x,y]=gPol(cx,cy,r,a), [hx1,hy1]=gPol(x,y,9,a+155), [hx2,hy2]=gPol(x,y,9,a-155);
  return `<line class="gp-vec" style="stroke:${col}" x1="${f1(cx)}" y1="${f1(cy)}" x2="${f1(x)}" y2="${f1(y)}"/><polygon style="fill:${col}" points="${gPts([[x,y],[hx1,hy1],[hx2,hy2]])}"/>`+(lab?gT(x+(o.dx||0),y+(o.dy||0),lab,{a:o.a||'start'}):''); };
function gFrame(xt,yt,xl,yl){ let s=`<line class="gp-ax" x1="${gPL}" y1="${gPB}" x2="${gPR}" y2="${gPB}"/><line class="gp-ax" x1="${gPL}" y1="${gPT}" x2="${gPL}" y2="${gPB}"/>`;
  xt.forEach(([x,l])=>{ s+=`<line class="gp-tk" x1="${f1(x)}" y1="${gPB}" x2="${f1(x)}" y2="${gPB+4}"/>`+gT(x,gPB+15,l,{a:'middle',c:'gp-tn'}); });
  yt.forEach(([y,l])=>{ s+=`<line class="gp-tk" x1="${gPL-4}" y1="${f1(y)}" x2="${gPL}" y2="${f1(y)}"/>`+gT(gPL-6,y+4,l,{a:'end',c:'gp-tn'}); });
  return s+gT((gPL+gPR)/2,gH-5,xl,{a:'middle'})+`<text class="gp-t" transform="translate(13 ${(gPT+gPB)/2}) rotate(-90)" text-anchor="middle">${yl}</text>`; }
const gSvg=(body,aria)=>`<svg class="gp-why" viewBox="0 0 ${gW} ${gH}" role="img" aria-label="${aria}">${body}</svg>`;

/* 継電器ごとの模式図。数字の丸は下の説明の番号 */
const WHY={
ocr:{svg(){ const X=gLx(0.3,40), Y=gLy(0.001,100), t=M=>0.3*0.14/(Math.pow(M,0.02)-1), td=M=>0.08*0.14/(Math.pow(M/0.5,0.02)-1);
    const cv=[]; for(let i=0;i<=40;i++){ const M=1.06*Math.pow(12/1.06,i/40); cv.push([X(M),Y(t(M))]); }
    const dn=[]; for(let i=0;i<=30;i++){ const M=0.53*Math.pow(8/0.53,i/30); dn.push([X(M),Y(td(M))]); }
    let s=gR(gPL,gPT,X(1),gPB,'avoid')+gP([[X(1.06),gPT],...cv,[X(12),gPT]],'equip')+gR(X(12),gPT,gPR,Y(0.05),'coord')+gR(gPL,Y(0.01),gPR,gPB,'phys');
    s+=gFrame([[X(0.5),'0.5'],[X(1),'1'],[X(2),'2'],[X(5),'5'],[X(10),'10'],[X(20),'20']],[[Y(0.001),'0.001'],[Y(0.01),'0.01'],[Y(0.1),'0.1'],[Y(1),'1'],[Y(10),'10'],[Y(100),'100']],'事故電流（整定値の何倍か・対数）','動作時間 s（対数）');
    s+=gL([[X(1),gPT],[X(1),gPB]],'gp-dl')+gL([...dn,[X(8),Y(0.015)],[gPR,Y(0.015)]],'gp-dl')+gL([...cv,[X(12),Y(0.05)],[gPR,Y(0.05)]]);
    s+=gT(X(0.62),Y(0.3),'下流の保護',{c:'gp-tm'})+gT(X(13),Y(0.035),'瞬時要素',{c:'gp-tm'})+gT(X(1.6),Y(0.0045),'雷サージ（μs）はこの帯よりさらに下',{c:'gp-tm'});
    return s+gB(X(0.6),Y(2),1)+gB(X(2.6),Y(30),2)+gB(X(22),Y(2),3)+gB(X(0.6),Y(0.004),4); },
  items:[
    {t:'整定値より左：動かない', r:[['avoid','整定値（限時要素の動作電流）は、最大負荷電流より余裕をもって上に置く。電動機の始動電流や変圧器の励磁突入電流はそれより大きいが短時間なので、反限時の時限で見送る。'],['other','この範囲の過負荷は、低圧の MCCB や熱動継電器（49）が受け持つ。'],['phys','事故抵抗が大きい短絡、遠い短絡、INV だけが電源の短絡は電流が小さく、ここに入ってしまう（抜け穴）。']]},
    {t:'反限時の曲線', r:[['equip','ケーブルや変圧器は電流の 2 乗 × 時間（I²t）で温まる。電流が大きいほど早く切る形は、この熱の耐量に沿っている。'],['coord','同じ電流なら下流の保護（点線）が先に切るよう、時限レバーで曲線を上下させる。停電の範囲が事故点の近くだけで済む。']]},
    {t:'瞬時要素の段', r:[['equip','近くの大きな短絡は、電磁力とアークで設備を壊すので待たずに切る。'],['coord','整定は下流（変圧器の二次側など）の最大短絡電流より上にする。下流の事故で瞬時に動くと、協調が崩れる。'],['avoid','変圧器の励磁突入電流や電動機の始動電流でも動かない値にする。']]},
    {t:'0.01 s より速い現象', r:[['phys','雷サージは数 μs〜数十 μs で終わる。継電器と遮断器（合わせて数十 ms 以上）は間に合わない。'],['other','雷は避雷器（LA）が大地へ逃がす。絶縁が破れたあとに続いて流れる電流（続流による短絡・地絡）は、継電器が切る。']]}]},
ocgr:{svg(){ const X=gLx(0.02,20), Y=gLy(0.01,10);
    let s=gR(gPL,gPT,X(0.2),gPB,'avoid')+gR(X(0.2),gPT,gPR,Y(0.2),'coord')+gR(X(0.2),gPT,X(0.7),Y(0.2),'phys')+gR(X(10),gPT,gPR,gPB,'phys');
    s+=gFrame([[X(0.05),'0.05'],[X(0.2),'0.2'],[X(1),'1'],[X(5),'5'],[X(20),'20']],[[Y(0.01),'0.01'],[Y(0.1),'0.1'],[Y(1),'1'],[Y(10),'10']],'ZCT の電流 Ia+Ib+Ic = 3I0（A・対数）','動作時間 s（対数）');
    s+=gL([[X(5),gPT],[X(5),gPB]],'gp-dl')+gL([[X(0.2),gPT],[X(0.2),Y(0.2)],[gPR,Y(0.2)]]);
    s+=gT(X(0.21),Y(0.13),'整定 0.2 A・0.2 s',{c:'gp-tm'})+gT(X(4.6),Y(0.03),'構内の完全地絡（例 5 A）',{a:'end',c:'gp-tm'});
    return s+gB(X(0.065),Y(1),1)+gB(X(2),Y(2),2)+gB(X(0.37),Y(2),3)+gB(X(14),Y(0.5),4); },
  items:[
    {t:'整定値より左：動かない', r:[['avoid','平常時も、3 相の対地静電容量の不ぞろいや漏れ電流で少し I0 が流れる。これで動かないよう整定は 0.1〜0.2 A 以上。'],['phys','事故抵抗が大きい地絡（樹木の接触、絶縁劣化の初め）は I0 がこれより小さく、見えない。'],['other','高圧用の絶縁監視・劣化診断や、停電しての絶縁抵抗の測定で、劣化を事故の前に見つける。']]},
    {t:'定限時の動作域', r:[['coord','非接地系の地絡電流は数 A と小さく、電流の大きさだけでは事故の場所や危険度を見分けにくい。だから大きさで時間を変えず一定の時限にし、不要動作を避けながら上下の保護と協調させる。'],['coord','時限（0.2 s 程度）は変電所の地絡保護（F67G、約 0.9 s）より十分短くして、構内の地絡を変電所より先に切る。'],['phys','数 A でも事故点はアークで焼け、放っておくと 2 線地絡（短絡）に進む。小さいから安全という意味ではない。']]},
    {t:'構外の地絡でも越えてしまう範囲', r:[['phys','GR は大きさしか見ない。構外の地絡でも自構内ケーブルの対地静電容量から I0 が流れ出し（100 m あたり約 0.14 A）、ケーブルが長いと整定を越える（もらい事故）。'],['other','向きも見る DGR（67G）にすると、構外の地絡を見送れる。']]},
    {t:'右の端：非接地系では流れない大きさ', r:[['phys','非接地系の地絡電流は、配電線全体の対地静電容量で決まり（3ωCE）、完全地絡でも数 A〜十数 A。数百 A で整定する OCR には見えないので、地絡は専用の継電器で見る。']]}]},
ovr:{svg(){ const X=gNx(90,145), Y=gLy(1e-5,100);
    let s=gR(gPL,gPT,X(115),gPB,'avoid')+gR(X(115),gPT,gPR,Y(1),'equip')+gR(X(115),Y(1),gPR,Y(1e-3),'avoid')+gR(gPL,Y(1e-3),gPR,gPB,'phys');
    s+=gFrame([90,100,110,120,130,140].map(v=>[X(v),String(v)]),[[Y(1e-5),'10μs'],[Y(1e-3),'1ms'],[Y(0.1),'0.1'],[Y(10),'10']],'線間電圧（%）','続く時間 s（対数）');
    s+=gL([[X(115),gPT],[X(115),Y(1)],[gPR,Y(1)]]);
    s+=gT(X(116),Y(1.6),'整定 115 %・1.0 s',{c:'gp-tm'})+gT(X(118),Y(3e-5),'雷・開閉サージ',{c:'gp-tm'});
    return s+gB(X(100),Y(1),1)+gB(X(132),Y(12),2)+gB(X(132),Y(0.03),3)+gB(X(100),Y(3e-5),4)+gB((gPL+gPR)/2+52,gH-9,5); },
  items:[
    {t:'整定値より左：動かない', r:[['avoid','平常の電圧の変動（数 %）や、発電機の負荷が変わったときの揺れでは動かない。']]},
    {t:'定限時の動作域', r:[['equip','機器の絶縁は数秒程度の過電圧には耐えるが、続くと劣化する。AVR の故障などで高い電圧が続いたら切る。']]},
    {t:'時限より短い過電圧：見送る', r:[['avoid','負荷を急に外した直後の一時的な電圧上昇は、AVR が戻す。時限（1 s 前後）で待ち、戻らないときだけ動く。']]},
    {t:'1 ms より速い過電圧', r:[['phys','雷や開閉サージは μs〜ms で、定限時の OVR では間に合わない。'],['other','避雷器（LA）とサージアブソーバが、絶縁が破れる前に電圧を抑える。']]},
    {t:'横軸が「線間電圧」であること', r:[['phys','非接地系の 1 線地絡では、健全相の対地電圧が √3 倍に上がる。線間電圧は変わらないので、OVR には映らない。'],['other','地絡による対地電圧の上昇は OVGR（64）が V0 で見る。']]}]},
ovgr:{svg(){ const X=gNx(0,110), Y=gLy(0.01,10), v0=rf=>100/Math.sqrt(1+(rf/3)**2);
    let s=gR(gPL,gPT,X(10),gPB,'avoid')+gR(X(10),gPT,X(100),Y(0.5),'coord')+gR(X(100),gPT,gPR,gPB,'phys');
    s+=gFrame([0,20,40,60,80,100].map(v=>[X(v),String(v)]),[[Y(0.01),'0.01'],[Y(0.1),'0.1'],[Y(1),'1'],[Y(10),'10']],'零相電圧 V0（完全地絡を 100 %）','動作時間 s（対数）');
    s+=gL([[X(10),gPT],[X(10),Y(0.5)],[X(100),Y(0.5)]]);
    [[0,'完全地絡'],[3,'Rf 3 kΩ'],[10,'10 kΩ'],[30,'30 kΩ']].forEach(([rf,l],i)=>{ const x=X(v0(rf)); s+=`<line class="gp-tk" x1="${f1(x)}" y1="${gPB-14}" x2="${f1(x)}" y2="${gPB}"/>`+gT(x+(i===3?3:-3),gPB-18-(i%2)*11,l,{a:i===3?'start':'end',c:'gp-tn'}); });
    s+=gT(X(11),Y(0.33),'整定 10 %・0.5 s',{c:'gp-tm'});
    return s+gB(X(5),Y(2),1)+gB(X(55),Y(3),2)+gB(X(105),Y(1),3)+gB(X(48),Y(0.03),4); },
  items:[
    {t:'整定値より左：動かない', r:[['avoid','3 相の対地静電容量がそろっていないと、平常時も V0 が少し出る（残留電圧）。整定はそれより上。'],['phys','事故抵抗が大きいと V0 が小さく、整定に届かない（④）。']]},
    {t:'定限時の動作域', r:[['phys','V0 は配電線のどこで地絡しても同じように出る。OVGR だけでは自構内か構外か分からない。'],['coord','構内の地絡は、場所を見分ける DGR（0.2 s）に先に切らせる。OVGR の時限（0.5 s）はそれより長くして、DGR の後備にする。'],['other','自家発があれば、系統側の地絡で自家発を解列する連系保護として使う。配電線の再閉路の前に自家発を切り離しておく。']]},
    {t:'右の端：100 % より上はない', r:[['phys','完全地絡で V0 は相電圧（100 %）になり、それ以上にはならない。']]},
    {t:'事故抵抗と V0', r:[['phys','V0 = 100 / √(1 + (Rf / 3 kΩ)²) %（このシミュレータの例の系統）。Rf が 30 kΩ だと約 10 % で、整定 10 % ぎりぎり。接地抵抗・事故抵抗が大きい地絡ほど見えにくい。']]}]},
uvr:{svg(){ const X=gNx(0,110), Y=gLy(0.01,10);
    let s=gR(X(80),gPT,gPR,gPB,'avoid')+gR(gPL,Y(1),X(80),gPB,'coord')+gR(gPL,gPT,X(80),Y(1),'equip')+gR(gPL,gPT,X(6),gPB,'phys');
    s+=gFrame([0,20,40,60,80,100].map(v=>[X(v),String(v)]),[[Y(0.01),'0.01'],[Y(0.1),'0.1'],[Y(1),'1'],[Y(10),'10']],'電圧（%）','低下が続く時間 s（対数）');
    s+=gL([[X(80),gPT],[X(80),Y(1)],[gPL,Y(1)]]);
    s+=gT(X(79),Y(1.5),'整定 80 %・1.0 s',{a:'end',c:'gp-tm'});
    return s+gB(X(95),Y(1),1)+gB(X(45),Y(0.1),2)+gB(X(45),Y(4),3)+gB(X(3),Y(0.03),4); },
  items:[
    {t:'整定値より右：動かない', r:[['avoid','平常の電圧の変動や、電動機の始動による一時的な電圧降下では動かない。']]},
    {t:'低下しても時限より短い：見送る', r:[['coord','遠くの事故による瞬時電圧低下（0.1 s 前後）は、その事故の継電器が切れば戻る。時限で待ち、ほかの保護に任せる。'],['avoid','一瞬の低下のたびに受電を切ると、かえって停電が増える。']]},
    {t:'動作域：低い電圧が続く', r:[['equip','停電が続いたら負荷を切り離しておく。再送電のとき電動機が一斉に再始動して大電流が流れるのを防ぐ。非常用発電機も起動する。'],['other','逆変換装置（INV）を使う発電設備では、事故電流が小さく OCR では見えないので、系統側の短絡を UVR（電圧の低下）で見る。']]},
    {t:'0 % 付近', r:[['phys','VT のヒューズが切れたり二次回路が外れたりしても、電圧 0 に見える。本当の停電と区別できない。'],['other','電流が流れているか、3 相がそろって下がったかを組み合わせて誤動作を防ぐ。']]}]},
dsr:{svg(){ const cx=190, cy=116, r=92;
    let s=gP([[cx,cy],...gArc(cx,cy,r,-150,30)],'coord')+gP([[cx,cy],...gArc(cx,cy,r,30,210)],'other')+`<circle class="gp-rg" style="fill:${GPC.phys[1]};fill-opacity:.35" cx="${cx}" cy="${cy}" r="16"/>`;
    s+=`<circle class="gp-dl" cx="${cx}" cy="${cy}" r="${r}"/>`+gL([gPol(cx,cy,r+6,30),gPol(cx,cy,r+6,210)],'gp-cv')+gL([[cx,cy],gPol(cx,cy,r,-60)],'gp-dl');
    s+=gVec(cx,cy,r+22,0,'var(--ink)','V（基準）',{dx:-40,dy:-8})+gVec(cx,cy,r*0.82,-82,'var(--fault)','系統側の短絡',{dx:-6,dy:10,a:'end'})+gVec(cx,cy,r*0.62,112,'var(--s2)','構内の短絡',{dx:-8,dy:-6,a:'end'});
    s+=gT(...gPol(cx,cy,r*0.72,-18),'前方',{c:'gp-tm'})+gT(cx-72,cy+34,'後方',{c:'gp-tm'})+gT(gPol(cx,cy,r,-60)[0]+4,gPol(cx,cy,r,-60)[1]+6,'60° 遅れ',{c:'gp-tn'});
    return s+gB(...gPol(cx,cy,r*0.42,-45),1)+gB(...gPol(cx,cy,r*0.55,150),2)+gB(cx,cy,3)+gB(...gPol(cx,cy,r+6,30),4); },
  items:[
    {t:'前方（網かけ）：動作する向き', r:[['coord','短絡電流は線路のインピーダンス角だけ電圧より遅れる。最大感度角（60° 遅れ、点線）はこの遅れに合わせ、その ±90° を動作域にする。']]},
    {t:'後方：動かない', r:[['other','後方（構内側）の短絡は、電流の向きが逆なので動かない。構内の短絡は OCR が受け持つ。']]},
    {t:'原点のまわり', r:[['avoid','電流が整定より小さいと動かない。負荷電流や小さな逆潮流で動くのを防ぐ。'],['phys','継電器のすぐ前の三相短絡では電圧がほぼ 0 になり、向きの基準が消える。事故の前の電圧を記憶して使う（メモリ作用）。']]},
    {t:'境目（±90°）', r:[['avoid','境目の近くは判定がぶれる。負荷の力率によっては電流がここに来るので、最小動作電流と時限（0.2 s）で守る。']]}]},
dgr:{svg(){ const cx=190, cy=116, r=92;
    let s=gP([[cx,cy],...gArc(cx,cy,r,-45,135)],'coord')+gP([[cx,cy],...gArc(cx,cy,r,135,315)],'avoid')+`<circle class="gp-rg" style="fill:${GPC.phys[1]};fill-opacity:.35" cx="${cx}" cy="${cy}" r="16"/>`;
    s+=`<circle class="gp-dl" cx="${cx}" cy="${cy}" r="${r}"/>`+gL([gPol(cx,cy,r+6,135),gPol(cx,cy,r+6,315)],'gp-cv')+gL([[cx,cy],gPol(cx,cy,r,45)],'gp-dl');
    s+=gVec(cx,cy,r+22,0,'var(--ink)','V0（基準）',{dx:-50,dy:16})+gVec(cx,cy,r*0.8,84,'var(--fault)','構内の地絡',{dx:-8,dy:6,a:'end'})+gVec(cx,cy,r*0.45,-96,'var(--s1)','構外の地絡（もらい事故）',{dx:8,dy:12});
    s+=gT(gPol(cx,cy,r,45)[0]+4,gPol(cx,cy,r,45)[1]-2,'45° 進み',{c:'gp-tn'});
    return s+gB(...gPol(cx,cy,r*0.55,30),1)+gB(...gPol(cx,cy,r*0.6,215),2)+gB(cx,cy,3); },
  items:[
    {t:'動作域：I0 が V0 より進む側', r:[['coord','構内の地絡では、ほかの区間の対地静電容量の電流が流れ込み、I0 は V0 よりほぼ 90° 進む。GPT の制限抵抗などで抵抗分（0°）も混ざるので、その間の 45° 進みを最大感度角にし、±90° を動作域にする。']]},
    {t:'不動作域：もらい事故を見送る', r:[['avoid','構外の地絡では、自構内のケーブルの静電容量の電流が逆向きに流れる（遅れ側）。大きさが整定を越えても、向きで見送れる。GR との違いはここ。']]},
    {t:'原点のまわり：I0 と V0 の両方が要る', r:[['avoid','I0（0.2 A）と V0（5 %）の両方が整定を越えたときだけ動く（AND 条件）。平常時の不平衡では動かない。'],['phys','事故抵抗が大きいと、どちらかが届かず見えない。']]}]},
dfr:{svg(){ const X=gNx(0,10), Y=gNy(0,3), e=I=>0.05*I+0.012*I*I; const ec=[]; for(let i=0;i<=40;i++){ const I=i/4; ec.push([X(I),Y(Math.min(3,e(I)))]); }
    const x0=3.36, cr=[]; for(let i=0;i<=20;i++){ const I=x0+(10-x0)*i/20; cr.push([X(I),Y(e(I))]); }
    let s=gR(gPL,Y(0.3),gPR,gPB,'avoid')+gR(gPL,gPT,gPR,Y(0.3),'equip')+gP([[X(x0),Y(0.3)],...cr,[gPR,Y(0.3)]],'other');
    s+=gFrame([0,2,4,6,8,10].map(v=>[X(v),String(v)]),[0,1,2,3].map(v=>[Y(v),String(v)]),'通過電流 Ir（定格の何倍か）','差電流 Id');
    s+=gL(ec,'gp-dl')+gL([[X(0),Y(0)],[X(1.5),Y(3)]],'gp-dl')+gL([[gPL,Y(0.3)],[gPR,Y(0.3)]]);
    s+=gT(X(9.8),Y(1.85),'外部事故で CT 誤差が生む差電流（例）',{a:'end',c:'gp-tm'})+gT(X(1.55),Y(2.85),'片側だけに流れる電流（Id = 2Ir）',{c:'gp-tm'})+gT(X(9.8),Y(0.38),'整定 0.3',{a:'end',c:'gp-tn'});
    return s+gB(X(5),Y(0.15),1)+gB(X(5),Y(2.2),2)+gB(X(8.6),Y(0.7),3)+gB(X(1.2)+14,Y(2.4),4); },
  items:[
    {t:'整定より下：動かない', r:[['avoid','平常時も CT の誤差や変圧器の励磁電流で、差電流が少し出る。整定はそれより上（定格の 0.3 倍など）。'],['phys','巻線の数ターンだけの短絡（層間短絡）は、端子に出る差電流が小さく見えない。'],['other','コンサベータ付きの油入変圧器では、ブッフホルツ継電器（96）が油の中のガスと油の流れで見つける。']]},
    {t:'動作域：区間の中の事故', r:[['equip','変圧器の中の事故は、油の分解と圧力の上昇で破裂・火災につながる。時限を待たずに瞬時に切る。']]},
    {t:'外部事故で誤って入る範囲', r:[['phys','区間の外の大きな事故で CT の誤差が増え（点線）、飽和すると差電流が整定を越える。'],['other','通過電流に比例して整定を上げる比率差動（RDFR）が受け持つ。']]},
    {t:'片側だけに流れる電流', r:[['avoid','変圧器を入れた瞬間の励磁突入電流は、一次側にだけ流れるので内部事故と同じ形（Id = 2Ir）になる。大きさでは区別できないので、第 2 高調波が多いときは動作を止める。']]}]},
rdfr:{svg(){ const X=gNx(0,10), Y=gNy(0,6), bd=I=>Math.max(0.3, I<=5?0.4*I:2+0.8*(I-5)), e=I=>0.05*I+0.012*I*I;
    const b=[[X(0),Y(0.3)],[X(0.75),Y(0.3)],[X(5),Y(2)],[X(10),Y(6)]], ec=[]; for(let i=0;i<=40;i++){ const I=i/4; ec.push([X(I),Y(e(I))]); }
    let s=gP([[gPL,gPB],[gPL,Y(0.3)],[X(0.75),Y(0.3)],[X(0.75),gPB]],'avoid')+gP([[X(0.75),gPB],[X(0.75),Y(0.3)],[X(5),Y(2)],[X(5),gPB]],'avoid')+gP([[X(5),gPB],[X(5),Y(2)],[X(10),Y(6)],[gPR,gPB]],'avoid')+gP([[gPL,gPT],...b,[gPL,gPT]],'equip');
    s+=`<ellipse class="gp-rg" style="fill:${GPC.phys[1]};fill-opacity:.4" cx="${f1(X(2.2))}" cy="${f1(Y(0.55))}" rx="22" ry="9"/>`;
    s+=gFrame([0,2,4,6,8,10].map(v=>[X(v),String(v)]),[0,2,4,6].map(v=>[Y(v),String(v)]),'通過電流 Ir（定格の何倍か）','差電流 Id');
    s+=gL(ec,'gp-dl')+gL([[gPL,Y(4.5)],[gPR,Y(4.5)]],'gp-dl')+gL(b);
    s+=gT(X(0.2),Y(4.75),'差動瞬時要素',{c:'gp-tm'})+gT(X(3.6),Y(1.85),'比率 40 %',{a:'end',c:'gp-tn'})+gT(X(9.9),Y(1.95),'CT 誤差（例）',{a:'end',c:'gp-tn'});
    return s+gB(gPL+12,Y(0.13),1)+gB(X(4),Y(0.3),2)+gB(X(8),Y(1.0),3)+gB(X(2),Y(3.3),4)+gB(X(6.5),Y(4.5),5)+gB(X(2.2)+30,Y(0.55),6); },
  items:[
    {t:'最小動作値（水平の部分）', r:[['avoid','通過電流が小さいときの CT 誤差と励磁電流で動かないよう、最小動作値（定格の 0.3 倍など）を置く。']]},
    {t:'比率の斜線', r:[['avoid','CT の誤差は通過電流にほぼ比例して増える。そこで整定も通過電流に比例して上げる（Id ≥ 比率 × Ir）。比率 40 % なら、CT 誤差がおよそ 33 % までは外部事故で動かない。']]},
    {t:'2 段目の急な斜線', r:[['avoid','さらに大きな通過電流では CT が飽和して誤差が急に増えるので、傾きを急にする。']]},
    {t:'動作域', r:[['equip','区間の中の事故は差電流が大きく、斜線より上に出る。瞬時に切る。']]},
    {t:'差動瞬時要素', r:[['equip','内部の大事故で CT が飽和すると、比率要素の判定が遅れることがある。差電流がとても大きければ、比率に関係なくすぐ動く。']]},
    {t:'斜線の下に入る内部事故', r:[['phys','巻線の層間短絡や中性点の近くの地絡は差電流が小さく、比率を上げるほど見えにくい。'],['other','ブッフホルツ継電器（96）が受け持つ。接地された Y 巻線の中性点に近い地絡には、地絡専用の差動（REF、中性点の CT が要る）を使う。']]}]},
dr:{svg(){ const ox=130, oy=185, k=85, A=75, P=(m,a=A)=>gPol(ox,oy,m*k,a), circ=d=>{ const [cx,cy]=P(d/2); return `<circle cx="${f1(cx)}" cy="${f1(cy)}" r="${f1(d/2*k)}"`; };
    let s=gP([...gArc(ox,oy,182,-25,25),...gArc(ox,oy,222,-25,25).reverse()],'avoid')+gR(gPL-12,oy,ox,gPB+6,'coord')+gR(176,132,248,166,'phys');
    s+=circ(2.0)+` class="gp-rg" style="fill:${GPC.other[1]}"/>`+circ(1.2)+` class="gp-rg" style="fill:${GPC.coord[1]}"/>`+circ(0.8)+` class="gp-rg" style="fill:${GPC.coord[1]};fill-opacity:.35"/>`;
    s+=`<line class="gp-ax" x1="40" y1="${oy}" x2="${gW-8}" y2="${oy}"/><line class="gp-ax" x1="${ox}" y1="${gPB+12}" x2="${ox}" y2="8"/>`+gT(gW-10,oy-6,'R',{a:'end'})+gT(ox+6,18,'X');
    s+=circ(2.0)+` class="gp-dl"/>`+circ(1.2)+` class="gp-cv" style="stroke:var(--amber)"/>`+circ(0.8)+` class="gp-cv"/>`;
    s+=gL([[ox,oy],P(1)],'gp-cv" style="stroke:var(--ink)')+gL([P(1),P(1.75)],'gp-dl');
    const f=P(0.5); s+=`<line class="gp-vec" style="stroke:var(--fault)" x1="${f1(f[0])}" y1="${f1(f[1])}" x2="${f1(f[0]+44)}" y2="${f1(f[1])}"/>`+gT(f[0]+46,f[1]+4,'Rf',{c:'gp-tn'});
    s+=`<circle class="gp-rg" style="fill:${GPC.phys[1]};fill-opacity:.4" cx="${ox}" cy="${oy}" r="11"/>`;
    s+=gT(P(1.5)[0]+6,P(1.5)[1]+4,'線路 Z',{c:'gp-tn'})+gT(318,oy-34,'負荷',{c:'gp-tm'})+gT(P(0.8)[0]+6,P(0.8)[1]+2,'Z1',{c:'gp-tn'})+gT(P(1.2)[0]+6,P(1.2)[1]+2,'Z2',{c:'gp-tn'})+gT(P(2)[0]+6,P(2)[1]+6,'Z3',{c:'gp-tn'});
    return s+gB(...P(0.38),1)+gB(...P(1.05,95),2)+gB(...P(1.65,95),3)+gB(345,oy-14,4)+gB(234,150,5)+gB(ox-16,oy+12,6)+gB(78,oy+12,7); },
  items:[
    {t:'第 1 段 Z1（80 %・瞬時）', r:[['coord','100 % にしないのは、CT・VT の誤差や線路定数の誤差で、隣の区間の事故まで瞬時に切らない（オーバーリーチを防ぐ）ため。']]},
    {t:'第 2 段 Z2（120 %・0.4 s）', r:[['coord','第 1 段が届かない末端の 20 % を確実に見る。隣の区間に入る分は、隣の主保護が先に切るように 0.4 s 待つ。']]},
    {t:'第 3 段 Z3（後備）', r:[['other','隣の区間の継電器や遮断器が働かなかったときの後備。さらに遅い時限で切る（シミュレータには入れていない）。']]},
    {t:'負荷の領域', r:[['avoid','重い負荷のときの見かけのインピーダンスは R 軸の近くに来る。動作域がここにかからないよう、円の大きさや形（ブラインダ）を決める。']]},
    {t:'R の方向（高抵抗の事故）', r:[['phys','事故抵抗 Rf があると Z は右へずれ、円の外へ出る（アンダーリーチ）。円の特性は R の方向に弱い。'],['other','四辺形の特性で R の方向を広げるか、地絡は地絡方向継電器で見る。']]},
    {t:'原点（すぐ前の事故）', r:[['phys','継電器のすぐ前の三相短絡では電圧がほぼ 0 で、向きが決めにくい。事故前の電圧を記憶して使う。']]},
    {t:'原点より後ろ', r:[['coord','円が原点を通るので、後方の事故では Z が円に入らない。モー特性はそれ自体が方向性を持つ。']]}]},
fr:{svg(){ const X=gNx(57,62.5), Y=gLy(0.01,100);
    let s=gR(X(59.8),gPT,X(60.2),gPB,'avoid')+gR(gPL,gPT,X(59),Y(0.3),'coord')+gR(gPL,Y(0.3),X(59),Y(0.05),'avoid')+gR(gPL,gPT,X(57.5),gPB,'equip')+gR(X(61),gPT,gPR,Y(0.3),'coord')+gR(gPL,Y(0.05),gPR,gPB,'phys');
    s+=gFrame([57,58,59,60,61,62].map(v=>[X(v),String(v)]),[[Y(0.01),'0.01'],[Y(0.1),'0.1'],[Y(1),'1'],[Y(10),'10'],[Y(100),'100']],'周波数（Hz、60 Hz 系統）','続く時間 s（対数）');
    s+=gL([[X(59),gPT],[X(59),Y(0.3)],[gPL,Y(0.3)]])+gL([[X(61),gPT],[X(61),Y(0.3)],[gPR,Y(0.3)]])+gL([[X(58.5),gPT],[X(58.5),Y(0.6)],[gPL,Y(0.6)]],'gp-dl');
    s+=gT(X(59.05),Y(0.45),'UFR 59.0 Hz',{c:'gp-tn'})+gT(X(61.05),Y(0.45),'OFR 61.0 Hz',{c:'gp-tn'})+gT(X(58.45),Y(60),'次の段（例）',{a:'end',c:'gp-tn'});
    return s+gB(X(60),Y(1),1)+gB(X(58.2),Y(5),2)+gB(X(58.2),Y(0.12),3)+gB(X(57.25),Y(5),4)+gB(X(61.8),Y(5),5)+gB(X(59),Y(0.02),6)+gB(X(60),Y(30),7); },
  items:[
    {t:'60 Hz のまわり：動かない', r:[['avoid','平常でも需給の変動で周波数は ±0.1〜0.2 Hz 程度動く。これでは動かない。']]},
    {t:'UFR の段', r:[['coord','一度に切りすぎない（切りすぎると周波数が上がりすぎる）よう、周波数と時限を少しずつ変えた段で、段階的に負荷を切る。']]},
    {t:'時限より短い低下：見送る', r:[['avoid','事故の直後は電圧の位相が跳び、周波数が一瞬ずれて見える。時限（0.3 s）と電圧の条件で見送る。']]},
    {t:'もっと低い周波数', r:[['equip','タービンの羽根の共振を避けるため、発電機にも運転できる周波数の下限がある。そこまで下がれば発電機側の保護が解列する。']]},
    {t:'OFR の動作域', r:[['coord','負荷が抜けて周波数が上がったら、発電機の一部を解列して需給を戻す。']]},
    {t:'0.05 s より速い現象', r:[['phys','周波数は波の間隔から求めるので、測るだけで数サイクルかかる。短絡のような速い事故には使えない。']]},
    {t:'単独運転でつり合ったとき', r:[['phys','系統側が切れても、自家発・PV の出力と構内の負荷がつり合っていれば、周波数はほとんど動かない。'],['other','能動的な単独運転検出（無効電力の変動などを加えて揺さぶる）や転送遮断が受け持つ。']]}]},
rpr:{svg(){ const cx=225, cy=112, band=30;
    let s=gR(cx,gPT,gPR,gPB,'avoid')+gR(cx-band,gPT,cx,gPB,'avoid')+gR(gPL,gPT,cx-band,gPB,'coord');
    s+=`<line class="gp-ax" x1="${gPL}" y1="${cy}" x2="${gPR}" y2="${cy}"/><line class="gp-ax" x1="${cx}" y1="${gPB}" x2="${cx}" y2="${gPT}"/>`;
    s+=gL([[cx-band,gPT],[cx-band,gPB]])+gT(cx-band-4,gPB-6,'−25 kW（定格の 5 %）',{a:'end',c:'gp-tn'});
    s+=gT(gPR-4,cy-6,'P',{a:'end'})+gT(cx+6,gPT+12,'Q')+gT(cx+70,cy+40,'受電',{c:'gp-tm'})+gT(gPL+20,cy+40,'逆潮流',{c:'gp-tm'})+gT((gPL+gPR)/2,gH-5,'有効電力 P（右が受電、左が逆潮流）',{a:'middle'});
    return s+gB(cx+90,cy-40,1)+gB(cx-band/2,cy-40,2)+gB(gPL+50,cy-40,3)+gB(cx,gPT+34,4); },
  items:[
    {t:'受電の側：動かない', r:[['avoid','系統から電力を買っている状態。平常の運転。']]},
    {t:'小さな逆潮流：動かない', r:[['avoid','CT・VT の誤差や、負荷が急に変わった瞬間の振れで動かないよう、整定は定格の数 %（ここでは 5 %）にする。']]},
    {t:'整定を越える逆潮流が続く：動作', r:[['coord','逆潮流なしの契約で連系しているので、電力を系統へ送り出したら発電機を解列する。一瞬の振れで切らないよう時限（0.5 s）をつける。']]},
    {t:'縦軸（無効電力）', r:[['phys','RPR は有効電力の向きだけを見る。無効電力の向きは判定に入らない。']]}]}
};

/* ===== 抜け穴と、それを埋める組み合わせ（継電器ごと） ===== */
const MISS={
ocr:{combo:'短絡は OCR、地絡は GR か DGR、雷は LA、変圧器とコンデンサの短絡は PF、低圧は MCCB と ELCB。受電設備ではこの組み合わせで穴を埋める。', col:'ocr', items:[
  ['small','短絡電流が小さくて気づかない','遠い短絡、アークを伴う短絡、INV だけが電源の短絡は、電流が整定値に届かない。事故が続いてケーブルが焼け、火災になる。','末端は下流の MCCB・ヒューズ、送電線は距離継電器（V / I で測る）、INV の連系は UVR。'],
  ['blind','低圧の地絡は接地抵抗で電流が絞られる','100 V 回路で外箱に地絡すると、電流は B 種接地（例 10 Ω）と D 種接地（例 100 Ω）を通る。100 V ÷ 110 Ω ≈ 0.9 A で、MCCB も OCR も動かない。外箱には約 91 V が残り、触れると感電する。','漏電遮断器（ELCB、例 30 mA・0.1 s 以内）。'],
  ['blind','高圧の地絡は数 A','非接地系の地絡電流は対地静電容量で決まり数 A。数百 A で整定する OCR には見えない。','GR（51G）・DGR（67G）・OVGR（64）。'],
  ['fast','雷は速すぎる','雷サージは数 μs〜数十 μs で、継電器が測り終える前に終わる。機器の絶縁が先に破れる。','避雷器（LA）で大地へ逃がす。破れたあとの続流は OCR が切る。'],
  ['false','励磁突入電流で動く','変圧器を入れた瞬間に定格の数倍〜10 倍程度の電流が流れる。瞬時要素を低くしすぎると、事故でもないのに切る。','瞬時要素を突入電流より上に整定する。差動継電器は第 2 高調波で止める。']]},
ocgr:{combo:'非接地系の高圧需要家の地絡保護。PAS の SOG（地絡）・受電盤の GR・変電所の F67G を時限で協調させる。構内ケーブルが長い需要家は DGR にする。', col:'ocgr', items:[
  ['small','高抵抗地絡（事故抵抗・接地抵抗が大きい）','樹木の接触や絶縁劣化の初めは、事故抵抗が数 kΩ 以上になる。I0 が 0.2 A に届かず、漏電がずっと続く。発火・感電の元になる。','高圧用の絶縁監視・劣化診断、停電しての絶縁抵抗の測定。低圧用の Ior 方式は B 種接地線の漏れ電流を見るもので、高圧側の地絡は見えない。'],
  ['false','もらい事故','構外の地絡でも、自構内ケーブルの対地静電容量から I0 が流れ出す（100 m あたり約 0.14 A）。ケーブルが長いと整定を越え、自分が停電する。','DGR（67G）で向きを見る。'],
  ['blind','ZCT より電源側の地絡は範囲の外','ZCT より電源側の地絡は、この GR と遮断器では切り離せない。しかも負荷側ケーブルの充電電流が ZCT を通るので、整定を越えると不要に動くこともある。','電源側は一つ上の保護（PAS の地絡継電器、変電所の F67G）が受け持つ。保護の境目は ZCT を置いた場所で決まる。'],
  ['device','ケーブルのシールドの接地線の通し方','シールドの接地線の扱いを誤ると、地絡電流が ZCT の中で打ち消され、動かなかったり不要動作したりする。','施工の確認と、竣工時の動作試験。']]},
ovr:{combo:'自家発・INV の連系保護として UVR・OVR・UFR・OFR・OVGR を組で置く。速い過電圧は LA、地絡による対地電圧の上昇は OVGR が受け持つ。', col:'ovr', items:[
  ['fast','雷・開閉サージ','μs〜ms の過電圧は、定限時（1 s 前後）の OVR では間に合わない。','避雷器（LA）・サージアブソーバ。'],
  ['blind','地絡で上がる対地電圧','非接地系の 1 線地絡では、健全相の対地電圧が √3 倍に上がる。線間電圧は変わらないので OVR には映らない。','OVGR（64）で V0 を見る。'],
  ['small','整定より少し高い電圧が長く続く','PV の逆潮流で配電線の末端の電圧が少し上がっても、OVR の整定（110〜120 %）には届かない。機器の寿命が縮む。','PCS の電圧上昇抑制（出力抑制・力率一定制御）、配電線の電圧調整器（SVR）。']]},
ovgr:{combo:'V0 は配電線全体で同じなので、場所を見分ける DGR（67G）と組む。OVGR は時限を長めにした後備や、連系の地絡検出に使う。', col:'ovgr', items:[
  ['blind','どこの地絡か分からない','V0 は配電線のどこで地絡しても同じように出る。OVGR だけでは自構内か構外か区別できない。','DGR（I0 の向き）と組む。OVGR の時限を DGR より長くして、構内の地絡は DGR に先に切らせる。'],
  ['small','事故抵抗が大きいと V0 が小さい','この例の系統では Rf が 30 kΩ で V0 が約 10 %。整定 10 % ぎりぎりで、それより大きい Rf の地絡は見えない。','整定を下げると平常時の残留電圧で誤動作するので、絶縁監視と組み合わせる。'],
  ['false','平常時の残留電圧','3 相の対地静電容量がそろっていないと、事故がなくても V0 が少し出る。整定を下げすぎると不要動作する。','残留電圧を測ってから整定を決める。']]},
uvr:{combo:'停電の検出、非常用発電機の起動、自家発・INV の連系保護（UVR・OVR・OVGR・UFR・OFR・単独運転検出）。逆変換装置の連系では、系統側の短絡を OCR ではなく UVR で見る。', col:'uvr', items:[
  ['device','VT のヒューズ切れで誤動作','VT の二次回路が切れると、系統が正常でも電圧 0 に見える。','電流が流れているか、3 相の電圧がそろって下がったかを組み合わせる。'],
  ['blind','停電しても電圧が残る','系統側が切れても、自家発・PV・回っている電動機が電圧を支えると、電圧が下がらない。','単独運転検出（周波数・位相の急変、能動的方式）、転送遮断。'],
  ['fast','一瞬の電圧低下','遠くの事故による 0.1 s 前後の低下は時限（1 s）で見送る。その間に電磁接触器が開いたり、電動機が減速したりする。','機器側の瞬停対策（遅れて開く接触器、UPS）。']]},
dsr:{combo:'同期発電機の連系で、系統側の短絡を見る。構内の短絡は OCR、INV の連系では UVR が受け持つ。送電線では距離継電器と組む。', col:'dsr', items:[
  ['blind','すぐ前の三相短絡で電圧がほぼ 0','向きの基準の電圧が消え、向きが決められない。','事故の前の電圧を記憶して基準にする（メモリ作用）。OCR の瞬時要素も重ねる。'],
  ['small','INV からの電流は小さく、位相も制御しだい','INV は定格の 1〜1.5 倍程度しか流さず、電流の向きも制御で決まる。同期機を想定した DSR は動かないことがある。','系統連系規程でも、逆変換装置を使う発電設備は、系統側の短絡を UVR で検出する。'],
  ['false','平常時の逆潮流','自家発の出力が構内の負荷より大きいと、平常時も前方へ電流が流れる。整定が低すぎると動く。','整定を最大の逆潮流電流より上にし、時限（0.2 s）をつける。']]},
dgr:{combo:'PAS の SOG・受電盤の DGR・変電所の F67G を時限で協調させる。V0 は OVGR（64）と共用する。', col:'dgr', items:[
  ['small','高抵抗地絡','I0 と V0 の両方が整定を越えないと動かない（AND 条件）。事故抵抗が大きいと、どちらかが届かない。','絶縁監視、定期点検。'],
  ['device','V0 の回路（ZPD・GPT）の不良','V0 が入らないと、構内の地絡でも動かない。','竣工時・定期の試験で、V0 と I0 の両方の回路を確かめる。'],
  ['false','雷による一瞬の I0 と V0','雷で一瞬 I0 と V0 が出ることがある。','LA と時限（0.2 s）で見送る。']]},
dfr:{combo:'変圧器では T87（主保護）、TP51・TS51（後備の過電流）、96（ブッフホルツ）を組む。外部事故での誤動作を防ぐため、実際は比率差動を使う。', col:'diff', items:[
  ['false','外部事故で CT が飽和する','区間の外の大きな事故で片方の CT が飽和すると、差電流が出て誤動作する。','比率差動（RDFR）。'],
  ['false','励磁突入電流','変圧器を入れた瞬間、一次側にだけ大きな電流が流れ、差電流に見える。','第 2 高調波が多いときは動作を止める。'],
  ['small','巻線の層間短絡','数ターンの短絡では、端子に出る差電流が小さい。中で油が分解し、ガスがたまっていく。','ブッフホルツ継電器（96、ガスと油の流れ）、衝撃圧力継電器。'],
  ['blind','区間の外の事故','差動は CT と CT の間しか見ない（これが長所）。','区間の外は OCR（TP51・TS51）や距離継電器が、後備も含めて受け持つ。']]},
rdfr:{combo:'T87（主保護）＋ TP51・TS51（後備）＋ 96（ブッフホルツ）。比率の斜線で CT 誤差に耐え、第 2 高調波で突入を止め、差動瞬時要素で大事故に備える。', col:'diff', items:[
  ['small','斜線の下に入る内部事故','比率を上げるほど外部事故に強くなるが、内部の小さな事故（層間短絡、中性点の近くの地絡）が見えにくくなる。','96（ブッフホルツ）。接地された Y 巻線の中性点に近い地絡には、地絡専用の差動（REF）。'],
  ['false','CT 誤差が比率の限度を越える','比率 40 % なら、CT 誤差がおよそ 33 % を超えると外部事故でも動く（このシミュレータで確かめられる）。','飽和しにくい CT を選ぶ、2 段の比率。'],
  ['device','CT の結線・タップの設定ミス','結線や変圧器のタップ、Δ-Y の位相補正を誤ると、負荷電流だけで差電流が出る。','送電前の負荷試験で、差電流がほぼ 0 か確かめる。']]},
dr:{combo:'送電線では、電流差動か距離継電器の第 1 段を主保護に、第 2・第 3 段を後備にする。地絡方向継電器も重ね、再閉路と組む。', col:'dr', items:[
  ['small','事故抵抗が大きい','Z が R の方向へずれて円の外へ出る（アンダーリーチ）。','四辺形特性、地絡方向継電器、両端の情報を使う方式（搬送保護）。'],
  ['blind','末端 20 % の事故は第 2 段まで待つ','第 1 段は 80 % までなので、相手端に近い事故は 0.4 s 待つ。安定度には厳しい。','両端の判定を通信で交換する搬送保護、電流差動。'],
  ['false','電力動揺','系統が大きく揺れると、事故でなくても見かけのインピーダンスが円の中を通る。同期を保つ安定な動揺でも起きる。','動揺を検出して距離要素を止める（電力動揺ブロック）。同期を失う脱調には、決めた場所で系統を分ける脱調分離を別に用意する。'],
  ['device','VT のヒューズ切れ','電圧が 0 に見え、Z が 0 になって誤動作する。','VT の異常を検出して動作を止める。']]},
fr:{combo:'系統では UFR の段階的な負荷遮断と、事故の大きさから切る量を事前に決める系統安定化装置を組む。連系では UFR・OFR と単独運転検出を組む。', col:'fr', items:[
  ['blind','単独運転でつり合っている','系統側が切れても、自家発・PV の出力と構内の負荷がつり合うと、周波数は動かない。','能動的な単独運転検出、転送遮断。'],
  ['fast','測るのに数サイクルかかる','周波数は波の間隔から求めるので、測るだけで数サイクルかかる。短絡のような速い事故には使えない。','短絡・地絡はそれぞれの継電器。'],
  ['small','段が追いつかない大きな電源脱落','一度に大きな電源が落ちると、UFR の段で切り終える前に周波数が下がりきり、発電機が次々に解列する。','系統安定化装置（事故を見て事前に決めた量をすぐに切る）、周波数変化率（RoCoF）の継電器。'],
  ['false','事故直後の位相の跳び','近くの事故の直後は電圧の位相が跳び、周波数が一瞬大きくずれて見える。','時限と、電圧が低いときは止める条件。']]},
rpr:{combo:'逆潮流なしの契約で自家発を連系するときに置く。構内の事故は OCR・GR、系統側の事故は UVR・OVGR・DSR、単独運転は UFR や不足電力継電器と組む。', col:'rpr', items:[
  ['device','1 相だけで測る','1 相の電力 × 3 で推定すると、負荷が不平衡なとき 3 相の合計とずれ、逆潮流を見逃したり誤って動いたりする（このシミュレータで試せる）。','3 相の電力で検出する。'],
  ['small','整定より小さい逆潮流','誤差を避けるため整定は定格の数 % にする。それより小さい逆潮流は見逃す。','発電機の出力を制御して、受電電力を一定以上に保つ。'],
  ['blind','系統側が切れたあとの電力は場所しだい','構内だけが切り離されたなら、受電点の電力はほぼ 0 で、逆潮流ではないので RPR は動かない。ほかの需要家を含む島になると、そちらへ逆潮流して RPR が動くこともある。切れた場所と島の中の需給で決まる。','UFR、不足電力継電器（UPR）、単独運転検出。']]}
};

/* 継電器の画面に「特性の形の理由」と「抜け穴と組み合わせ」を足す（paintExplain から呼ばれる） */
function paintExtra(g, id){ const w=WHY[id], m=MISS[id]; if(!w||!m) return;
  const cats=[...new Set(w.items.flatMap(it=>it.r.map(x=>x[0])))];
  g.insertAdjacentHTML('beforeend', `<div class="card exc why wide"><h3><span class="chip" style="background:var(--s2)">形</span>特性の形の理由：その領域はだれが、なぜ</h3>
    <div class="gp-why-wrap"><div>${gSvg(w.svg(), RELAYS.find(r=>r.id===id).name+'の特性の模式図。番号の領域ごとに理由がある')}<div class="gp-leg">${cats.map(c=>gpChip(GPC,c)).join('')}</div></div>
    <ol class="gp-items">${w.items.map((it,i)=>`<li><span class="gp-n">${i+1}</span><div><b>${it.t}</b>${it.r.map(([c,t])=>`<p>${gpChip(GPC,c)}${t}</p>`).join('')}</div></li>`).join('')}</ol></div></div>
  <div class="card exc gaps wide"><h3><span class="chip" style="background:var(--fault)">穴</span>抜け穴と組み合わせ：この継電器では守れない事故</h3>
    <div class="gp-miss">${m.items.map(([c,t,d,f])=>`<div class="gp-m">${gpChip(GPM,c)}<b>${t}</b><p>${d}</p><p class="fx">${f}</p></div>`).join('')}</div>
    <div class="gp-combo"><p><b>組み合わせ</b>　${m.combo}</p><button class="ghost" data-gapcol="${m.col}">カバー表で見る</button></div></div>`); }
$('exgrid').addEventListener('click',e=>{ const b=e.target.closest('[data-gapcol]'); if(!b) return; stopTour(); setView('gaps'); gpSelect(null,b.dataset.gapcol); $('viewGaps').scrollIntoView({block:'start'}); });

/* ===== カバー表 ===== */
const GSYM={'●':['gs-p','受け持つ'],'○':['gs-b','後備・条件つき'],'△':['gs-c','届かないことがある'],'×':['gs-x','見えない・間に合わない'],'!':['gs-f','誤って動くおそれ（整定・時限で避ける）']};
const GCOLS=[['LA','LA','避雷器'],['PF','PF','限流ヒューズ'],['MCCB','MCCB','配線用遮断器'],['ELCB','ELCB','漏電遮断器'],['ocr','51','OCR'],['ocgr','51G','GR'],['dgr','67G','DGR'],['ovgr','64','OVGR'],['dsr','67S','DSR'],['uvr','27','UVR'],['ovr','59','OVR'],['fr','95','FR'],['rpr','67P','RPR'],['diff','87','差動'],['dr','44','距離'],['bh','96','ブッフホルツ'],['ins','絶縁監視','漏れ電流の監視'],['isl','単独','単独運転検出']];
const GROWS=[
  {g:'短絡'},
  {t:'近い短絡（大電流）', harm:'ケーブル・母線の焼損、電磁力による変形、アーク火災。', memo:'いちばん見つけやすい事故。課題は、どれが先に切るか（協調）。', c:{PF:['●','変圧器・コンデンサの回路を、電流が上がりきる前に切る（限流）'],MCCB:['●','低圧の回路（瞬時）'],ocr:['●','瞬時要素'],diff:['●','区間の中なら瞬時'],dr:['●','第 1 段'],dsr:['○','自家発から系統側へ流れる向きなら'],uvr:['○','電圧が下がる（後備）']}},
  {t:'遠い短絡・アーク短絡（電流が小さい）', harm:'アークが続いて火災、ケーブルの過熱。', memo:'電流の大きさだけで見る装置は感度が足りなくなる。', c:{ocr:['△','整定値に届かないことがある'],MCCB:['△','同じ'],dr:['●','V / I で測るので電流の大きさに左右されにくい'],diff:['●','区間の中なら'],uvr:['○','電圧の低下で後備']}},
  {t:'INV だけが電源の短絡', harm:'事故点のアークが続く。系統が戻ったときに非同期で投入される。', memo:'INV の事故電流は定格の 1〜1.5 倍程度で頭打ちになり、過負荷と区別できない。', c:{ocr:['×','電流が整定に届かない'],dsr:['×','電流が小さく、位相も制御しだい'],uvr:['●','逆変換装置の連系では、系統側の短絡を電圧低下で見る'],dr:['△','測距が不安定'],isl:['○','系統側が切れたあと']}},
  {g:'地絡'},
  {t:'高圧の地絡（非接地系・構内）', harm:'健全相の対地電圧が √3 倍に上がり、2 線地絡（短絡）へ進む。感電・火災。', memo:'地絡電流は配電線全体の対地静電容量で決まり、数 A。', c:{ocr:['×','数 A しか流れない'],PF:['×','同じ'],ocgr:['●','ZCT より負荷側'],dgr:['●','I0 の向きで構内と判定'],ovgr:['○','後備。場所は分からない'],ovr:['×','線間電圧は変わらない']}},
  {t:'高抵抗地絡（事故抵抗・接地抵抗が大きい）', harm:'漏電が続き、樹木の発火や感電につながる。', memo:'事故抵抗が数 kΩ を越えると、I0 も V0 も小さくなる。継電器では埋めきれないので、絶縁監視と点検で劣化を先に見つける。', c:{ocgr:['△','I0 が整定に届かない'],dgr:['△','I0 か V0 が届かない'],ovgr:['△','Rf 30 kΩ で V0 約 10 %'],ocr:['×',''],ins:['○','高圧用の絶縁監視・劣化診断で、事故になる前に劣化を見つける']}},
  {t:'構外の地絡（もらい事故）', harm:'自分の構内が、関係のない事故で停電する。', memo:'正しい動作は「動かない」こと。', c:{ocgr:['!','ケーブルが長いと、自構内の静電容量が流す I0 で動く'],dgr:['●','向きで見送る（正しく動かない）'],ovgr:['○','自家発があれば、系統側の地絡として自家発を解列する（V0 だけでは場所は分からない）']}},
  {t:'低圧の地絡（B 種接地あり）', harm:'外箱に約 90 V が出て感電。漏電火災。', memo:'100 V ÷（B 種 10 Ω ＋ D 種 100 Ω）≈ 0.9 A。電流は接地抵抗で絞られ、外箱の電圧は 0.9 A × 100 Ω ≈ 91 V。', c:{MCCB:['×','約 1 A では動かない'],ocr:['×',''],ELCB:['●','30 mA で検出'],ins:['○','低圧の Ior 方式などで漏れ電流を常に測る']}},
  {g:'速すぎる・遅すぎる'},
  {t:'雷サージ（μs）', harm:'絶縁破壊。破れたあとの続流は、短絡・地絡として継電器が切る。', memo:'継電器と遮断器は合わせて数十 ms 以上かかる。μs の現象には避雷器しか間に合わない。', c:{LA:['●','大地へ逃がして電圧を抑える'],ocr:['×','速すぎる'],ovr:['×','速すぎる'],diff:['×','速すぎる'],ocgr:['!','一瞬の I0。時限で見送る'],dgr:['!','同じ']}},
  {t:'過負荷（定格の 1.2〜2 倍）', harm:'ケーブル・変圧器の過熱、絶縁の劣化。', memo:'事故ではないので速く切る必要はないが、長く続けば壊れる。', c:{MCCB:['●','熱動・長限時要素'],ocr:['○','整定を越えた分だけ、反限時でゆっくり'],PF:['×','最小遮断電流より小さい電流は切れず、溶けかけて壊れる']}},
  {g:'機器の中'},
  {t:'変圧器の内部事故（巻線の層間短絡）', harm:'油が分解してガスが出て、変圧器の破裂・火災につながる。', memo:'外から見える電流の変化は小さいが、中では事故が進む。', c:{diff:['△','数ターンだと差電流が小さい'],bh:['●','ガスと油の流れで検出'],ocr:['×',''],PF:['△','']}},
  {t:'変圧器の励磁突入（事故ではない）', harm:'投入のたびに止まる（不要動作）。', memo:'一次側にだけ大きな電流が流れ、内部事故と同じ形に見える。', c:{diff:['!','第 2 高調波で止める'],ocr:['!','瞬時要素を突入電流より上に'],PF:['!','突入に耐える定格を選ぶ']}},
  {g:'系統・連系'},
  {t:'単独運転（発電と負荷がつり合う）', harm:'停電のはずの線路が充電されたまま（作業者の感電）。再閉路で非同期に投入される。', memo:'電圧も周波数も動かないので、ふつうの継電器には見えない。', c:{isl:['●','受動的方式と能動的方式'],fr:['△','周波数が動かない'],uvr:['△','電圧が下がらない'],ovr:['△','同じ'],rpr:['△','構内だけの島なら電力は 0 付近（不足電力継電器で見る）。島が広いと逆潮流で動くこともある']}},
  {t:'周波数の低下（大きな電源の脱落）', harm:'発電機が次々に解列して広域停電。', memo:'', c:{fr:['●','UFR で段階的に負荷を切る']}},
  {t:'電圧上昇（PV の逆潮流・AVR の故障）', harm:'需要家の機器の損傷。', memo:'少しの上昇は PCS の電圧上昇抑制が先に受け持つ。', c:{ovr:['●','']}},
  {t:'送電線の事故（区間の中か外か）', harm:'区別を誤ると、健全な区間まで停電する。', memo:'', c:{diff:['●','電流差動。区間の中だけ瞬時'],dr:['●','第 1 段が区間の中、第 2・3 段が後備'],ocr:['○','後備。区間の区別は時限で']}},
  {t:'逆潮流（逆潮流なしの契約）', harm:'配電線の電圧上昇、作業の安全。', memo:'', c:{rpr:['●','']}}
];
const GTYPES=[['small','電流や電圧が整定に届かない（事故抵抗・遠い事故・INV）'],['fast','現象が継電器の動作より速い（雷サージ）'],['blind','見ている量に事故が出てこない（低圧の地絡と接地抵抗、単独運転）'],['false','事故でないのに動く（励磁突入・もらい事故・電力動揺）'],['device','CT 飽和・VT のヒューズ切れ・結線の誤り']];
let gpRow=null, gpCol=null, gapsBuilt=false;
function buildGaps(){ if(gapsBuilt) return; gapsBuilt=true;
  $('gpTypes').innerHTML=GTYPES.map(([k,t])=>`<div class="gp-type">${gpChip(GPM,k)}<br>${t}</div>`).join('');
  $('gpSym').innerHTML=Object.entries(GSYM).map(([s,[c,t]])=>`<span><b class="${c}">${s}</b>${t}</span>`).join('');
  let h=`<thead><tr><th class="gp-rh">事故・異常</th>${GCOLS.map(([k,n,d])=>`<th data-c="${k}"><button data-col="${k}" title="${d}"><b>${n}</b><small>${d}</small></button></th>`).join('')}</tr></thead><tbody>`;
  GROWS.forEach((r,i)=>{ if(r.g){ h+=`<tr class="gp-gh"><th colspan="${GCOLS.length+1}">${r.g}</th></tr>`; return; }
    h+=`<tr data-r="${i}"><th class="gp-rh"><button data-row="${i}">${r.t}</button></th>${GCOLS.map(([k])=>{ const c=r.c[k]; return `<td data-c="${k}"${c?` class="${GSYM[c[0]][0]}" title="${c[1]||GSYM[c[0]][1]}"`:''}>${c?c[0]:''}</td>`; }).join('')}</tr>`; });
  $('gpTbl').innerHTML=h+'</tbody>';
  $('gpSchemes').innerHTML=GSCHEMES.map(s=>`<div class="card gp-sc"><h3>${s.t}</h3><p class="why">${s.why}</p><ul>${s.li.map(([d,t])=>`<li><b>${d}</b>　${t}</li>`).join('')}</ul>${s.go?`<button class="ghost" data-go-view="${s.go[0]}" style="margin-top:8px;font-size:13px;padding:5px 10px">${s.go[1]}</button>`:''}</div>`).join('');
  if(gpRow==null && gpCol==null) gpSelect(GROWS.findIndex(r=>r.t&&r.t.startsWith('高抵抗')),null); }
function gpSelect(row,col){ if(!gapsBuilt) buildGaps(); gpRow=row; gpCol=col;
  $('gpTbl').querySelectorAll('tr[data-r]').forEach(tr=>tr.classList.toggle('sel',+tr.dataset.r===row));
  $('gpTbl').querySelectorAll('[data-c]').forEach(td=>td.classList.toggle('colsel',td.dataset.c===col));
  const D=$('gpDetail');
  if(row!=null){ const r=GROWS[row];
    D.innerHTML=`<h3>${r.t}</h3><p class="harm">${r.harm}</p>${r.memo?`<p style="margin:0 0 8px;font-size:14px">${r.memo}</p>`:''}<div class="gp-dl2">${GCOLS.filter(([k])=>r.c[k]).map(([k,n,d])=>{ const [s,t]=r.c[k]; return `<span class="s ${GSYM[s][0]}">${s}</span><span class="d">${n} <small>${d}</small></span><span>${t||GSYM[s][1]}</span>`; }).join('')}</div>`; return; }
  const [k,n,d]=GCOLS.find(c=>c[0]===col), ids=k==='diff'?['dfr','rdfr']:RELAYS.some(x=>x.id===k)?[k]:[];
  const rows=GROWS.filter(r=>r.c&&r.c[k]);
  D.innerHTML=`<h3>${n}　${d}</h3><p style="margin:0 0 8px;font-size:14px">${COLNOTE[k]||''}</p><div class="gp-dl2">${rows.map(r=>{ const [s,t]=r.c[k]; return `<span class="s ${GSYM[s][0]}">${s}</span><span class="d" style="font-family:var(--f-body)">${r.t}</span><span>${t||GSYM[s][1]}</span>`; }).join('')}</div>${ids.length?`<p style="margin:10px 0 0">${ids.map(id=>`<button class="ghost" data-go-relay="${id}">${RELAYS.find(x=>x.id===id).name}の動きを見る</button>`).join(' ')}</p>`:''}`; }
const COLNOTE={LA:'雷サージを大地へ逃がし、機器にかかる電圧を抑える。継電器では間に合わない μs の現象を受け持つ。',PF:'電流が上がりきる前に溶けて切る（限流）。変圧器やコンデンサの回路の短絡に強いが、小さな過電流は苦手。',MCCB:'低圧の短絡（瞬時）と過負荷（熱動・長限時）。地絡は電流が小さく見えないことが多い。',ELCB:'行きと帰りの電流の差（漏れ電流）を 30 mA などの小さな値で見る。接地抵抗で絞られた地絡電流も見える。',bh:'変圧器の油の中のガスと、油の急な流れで内部事故を見つける。電気の量ではなく、機械的に見る保護。コンサベータ付きの油入変圧器に使う。器具番号は 96（静止器内部故障検出装置）。',isl:'系統側が切れたあとも自家発・PV が運転を続ける状態を見つける。受動的方式（電圧位相の跳躍・周波数変化率など）は 0.5 s 以内、能動的方式（無効電力の変動などを加える）は 0.5〜1 s 程度が機種の例。どちらも配電線の再閉路（約 1 分）より前に解列する。',ins:'電路の絶縁の低下を常に測り、事故になる前に知らせる。低圧では B 種接地線の漏れ電流のうち、絶縁劣化による抵抗分（Ior）を見る方式が多い。これは低圧用で、高圧側の地絡は見えない。高圧には高圧用の絶縁監視・劣化診断を使う。継電器のように切るのではなく、点検を促す。',diff:'保護区間の両端の電流を比べる。区間の中だけを瞬時に切れるが、区間の外は見ない。'};
const GSCHEMES=[
  {t:'高圧受電設備（キュービクル）', go:['sld','単線結線図（工場）で動かす'], why:'工場やビルの 6.6 kV 受電。単線結線図（工場の受電設備）のタブはこの組み合わせを動かしている。', li:[['PAS（SOG 付き）','責任分界点の開閉器。地絡は自分で開く。短絡は切れないので過電流でロックし（SO）、変電所が切ったあとの無電圧で開く。'],['LA','雷サージを大地へ逃がす。'],['VCB＋51','構内の短絡。下流の MCCB と変電所の F51 の間に入るよう整定する。'],['51G / 67G','構内の地絡。構内ケーブルが長ければ 67G（DGR）。'],['PF＋LBS','変圧器・コンデンサの回路の短絡を限流して切る。'],['MCCB・ELCB','低圧の短絡・過負荷と、接地抵抗で電流が小さくなる地絡。']]},
  {t:'自家発・INV の連系（高圧）', why:'系統へつなぐ発電設備は、系統側の事故で速やかに解列し、単独運転にならないようにする。', li:[['59・27','発電機の電圧の異常。'],['67S / 27','系統側の短絡。同期発電機は 67S（DSR）、INV は 27（UVR）。'],['64','系統側の地絡（V0）。'],['95L・95H','周波数の低下・上昇。'],['単独運転検出','逆潮流ありの連系では受動的方式と能動的方式。'],['67P','逆潮流なしの連系では逆電力を見る（RPR）。'],['FRT','系統の一瞬の電圧低下では解列せず運転を続ける（INV の要件）。']]},
  {t:'変電所の変圧器と配電線', go:['grid','単線結線図（送電線と変電所）で動かす'], why:'器具番号の前の英字は保護対象（T＝変圧器、P＝一次側、S＝二次側、F＝配電線）。', li:[['T87','比率差動。変圧器の主保護。'],['96','ブッフホルツ。差動で見えない内部の小さな事故（コンサベータ付きの油入変圧器）。'],['TP51','一次側の過電流。変圧器の後備。'],['TS51','二次側の過電流。6.6 kV 母線の主保護。'],['F51・F67G','配電線の短絡・地絡。再閉路（約 1 分）と組む。']]},
  {t:'送電線', go:['grid','単線結線図（送電線と変電所）で動かす'], why:'区間の中の事故だけを速く切り、すぐに再閉路して送電を戻す。', li:[['87L / 44','主保護。電流差動か、距離継電器の第 1 段（搬送で両端の判定を交換する方式も）。'],['44（第 2・3 段）','後備。隣の区間の保護が働かないとき。'],['67G','地絡方向。高抵抗の地絡を距離継電器より感度よく見る。'],['再閉路','送電線は高速度再閉路（約 1 s）。雷による事故の多くは一時的なので、これで戻る。'],['電力動揺ブロック','電力動揺で距離継電器が誤って動くのを止める。同期を失う脱調のときに系統を分ける脱調分離は、別の装置で受け持つ。']]}
];
$('gpTbl').addEventListener('click',e=>{ const r=e.target.closest('[data-row]'), c=e.target.closest('[data-col]'); if(r) gpSelect(+r.dataset.row,null); else if(c) gpSelect(null,c.dataset.col); });
$('gpSchemes').addEventListener('click',e=>{ const b=e.target.closest('[data-go-view]'); if(!b) return; setView(b.dataset.goView); window.scrollTo({top:0,behavior:'smooth'}); });
$('gpDetail').addEventListener('click',e=>{ const b=e.target.closest('[data-go-relay]'); if(!b) return; setView('relay'); selectRelay(b.dataset.goRelay); window.scrollTo({top:0,behavior:'smooth'}); });

paintExplain();
if(h0==='gaps') setView('gaps');
</script>

<style>
/* 数式の読み方：記号の意味・言葉で・いまの整定で計算すると */
.eqx{margin:-2px 0 10px;padding:6px 10px 8px;border-left:3px solid var(--rule);font-size:13px;line-height:1.65}
.eqx dl{display:grid;grid-template-columns:auto minmax(0,1fr);gap:1px 10px;margin:0}
.eqx dt{font-family:'STIX Two Text','Times New Roman',serif;font-size:14px;white-space:nowrap}
.eqx dt i{font-style:italic}
.eqx dd{margin:0;color:var(--muted)}
.eqx .w{margin:4px 0 0}
.eqx .w::before{content:'言葉で　';font-weight:700;color:var(--ink)}
.eqx .n{margin:6px 0 0;padding:4px 8px;border-radius:3px;background:color-mix(in srgb,var(--target) 10%,var(--surface));font-family:var(--f-mono);font-size:12.5px;line-height:1.6}
.eqx .n::before{content:'いまの整定で計算　';font-family:var(--f-body);font-weight:700;color:var(--target);display:block;font-size:11.5px}
</style>
<script>
"use strict";
/* EXPL の各式（phys.eq・judge.eq と同じ順番）に、記号の意味（s）・言葉での説明（w）・いまの整定値を入れた計算（n）を付ける。
   n はシミュレータの計算（measure）と同じ式で出す */
const qv=(s,sub)=>'<i>'+s+'</i>'+(sub?'<sub>'+sub+'</sub>':'');
const q1=v=>(+v).toFixed(1), q2=v=>(+v).toFixed(2), qd=r=>(r*180/Math.PI).toFixed(0)+'°';
const EQX={
ocr:{phys:[
  {s:[[qv('I','s'),'短絡電流（A）'],['%'+qv('Z'),'電源から事故点までのインピーダンスを、基準容量に対する % で表したもの'],[qv('I','n'),'基準電流＝基準容量 ÷（√3 × 電圧）。10 MVA・6.6 kV で 875 A']],
   w:'%Z が小さい（電源に近い）ほど短絡電流は大きい。%Z が 5 % なら基準電流の 20 倍になる。'},
  {s:[[qv('Q'),'電線や機器にたまる熱'],[qv('I'),'流れる電流'],[qv('t'),'流れている時間']],
   w:'電流が 2 倍なら、同じ熱になるまでの時間は 1/4。大きな電流ほど早く切らないといけない。', n:P=>`事故電流は整定値の ${q1(P.mult)} 倍。整定値ちょうどの電流の ${q1(P.mult*P.mult)} 倍の速さで温まる`}],
 judge:[
  {s:[[qv('M'),'事故電流が整定値の何倍か（倍率）'],[qv('I'),'CT で測った電流'],[qv('I','set'),'整定値（タップ）。これを超えると動き始める＝しきい値']],
   w:'整定値で割って「何倍か」にそろえると、同じ曲線をどの整定値でも使える。', n:P=>`M = ${q1(P.mult)}。${P.mult>1?'1 を超えたので、限時要素のタイマが進み始める':'1 以下なので動かない'}`},
  {s:[[qv('t'),'動作時間（s）'],[qv('M'),'上の倍率'],[qv('L'),'時限レバー（スライダ）。L / 10 倍の時間になる。曲線を上下に動かす'],['0.14, 0.02','反限時 NI の形を決める定数（JIS C 4602）。VI は 13.5 / (M − 1)、EI は 80 / (M² − 1)']],
   w:'M が 1 に近いと分母が 0 に近づき、時間はとても長くなる。M が大きいほど短い。レバーを 2 倍にすると時間も 2 倍。',
   n:P=>{ const M=P.mult, L=P.lever, k=L/10; if(M<=1) return `M = ${q1(M)} ≤ 1 なので動かない（時間は ∞）`;
     const t=SI(M,L,P.curve), f=P.curve==='NI'?`0.14 / (${q1(M)}^0.02 − 1)`:P.curve==='VI'?`13.5 / (${q1(M)} − 1)`:`80 / (${q1(M)}² − 1)`;
     return `${P.curve}：t = ${f} × ${q1(L)} / 10 = ${q2(t/k)} × ${q2(k)} = ${q2(t)} s`+(M>=P.inst?`（ただし瞬時要素が先に動く）`:''); }},
  {s:[['12','瞬時要素の整定（スライダ）。ここでは整定値の 12 倍']],
   w:'この倍率を超える大電流は、曲線を待たずにすぐ動く。近くの大きな事故のため。',
   n:P=>P.mult>=P.inst?`M = ${q1(P.mult)} ≥ ${P.inst} → 瞬時要素が 0.04 s で動く`:`M = ${q1(P.mult)} < ${P.inst} → 瞬時要素は動かない`+(P.mult>1?`（限時要素で ${q2(SI(P.mult,P.lever,P.curve))} s）`:'（限時要素も動かない）')}]},
ocgr:{phys:[
  {s:[[qv('I','g'),'地絡電流（A）'],['ω','角周波数 2π<i>f</i>。60 Hz で 377 rad/s'],[qv('C'),'1 相の対地静電容量（F）。ケーブルが長いほど大きい'],[qv('E'),'相電圧＝6600 / √3 ≈ 3810 V']],
   w:'非接地系では、地絡電流は電線と大地の間の静電容量（コンデンサ）を通って戻る。だから C に比例し、短絡電流よりずっと小さい。3 は 3 相分。',
   n:P=>`自構内ケーブル ${q2(P.len)} km の充電電流：1.3 A/km × ${q2(P.len)} km = ${q2(1.3*P.len)} A（構外で地絡すると、これが ZCT を通る）`},
  {w:'上の式に数値を入れたもの。3 × 377 × 0.30 × 10⁻⁶ × 3810 ≈ 1.29 A/km。'}],
 judge:[
  {s:[[qv('I','a')+'・'+qv('I','b')+'・'+qv('I','c'),'3 相それぞれの電流。大きさと向き（位相）をもつベクトル'],['3'+qv('I','0'),'その和。ZCT が測る量。受電設備では「零相電流 Io」と呼び、整定もこの値で書く']],
   w:'平常時は 3 相の電流がそろっていて、ベクトルの和は 0（右の図の三角形が閉じる）。地絡すると一部が大地へ逃げ、和が 0 にならない。'},
  {s:[['0.2 A','整定値（しきい値、スライダ）。右の図の整定円の半径'],['0.2 s','動作時間（定限時）。この間に消えれば動かない']],
   n:P=>{ const chg=1.3*P.len; return P.scen==='in' ? `構内の地絡：3I0 ≈ 4.00 A ≥ ${q2(P.set)} A → 0.2 s で動作`
     : `構外の地絡：3I0 = 1.3 × ${q2(P.len)} = ${q2(chg)} A ${chg>=P.set?'≥':'<'} ${q2(P.set)} A → ${chg>=P.set?'動いてしまう（もらい事故）':'動かない（正しい）'}`; }}]},
ovr:{phys:[
  {s:[[qv('V'),'発電機の端子電圧'],[qv('E'),'内部起電力。界磁電流で決まる'],[qv('X'),'発電機の内部リアクタンス'],[qv('I'),'負荷電流'],['j','90° 回すという印。リアクタンスの電圧は電流より 90° 進む']],
   w:'界磁電流が増えると E が上がり、端子電圧 V も上がる。AVR が壊れて界磁が増え続けると、電圧が上がり続ける。', n:P=>`この例では V が 100 % から ${P.rise} % まで上がる`}],
 judge:[
  {s:[[qv('V','set'),'整定値（しきい値、スライダ）'],['1.0 s','動作時間（スライダ）。この間に下がれば動かない']],
   n:P=>P.rise>=P.set?`${P.rise} % ≥ ${P.set} % → ${q1(P.delay)} s 続いたら動作`:`${P.rise} % < ${P.set} % → 整定値に届かないので動かない`}]},
ovgr:{phys:[
  {s:[[qv('V','0'),'零相電圧'],[qv('V','a')+'・'+qv('V','b')+'・'+qv('V','c'),'各相の対地電圧（ベクトル）']],
   w:'平常時は 3 相の対地電圧がそろっていて、和は 0。地絡すると大地の電位が動き、3 相がそろわなくなる。そのずれが V0。完全地絡で相電圧と同じ大きさ（100 %）。'},
  {s:[[qv('E'),'大地の点の位置（右の図の E）'],[qv('E','a'),'地絡した a 相の相電圧'],[qv('R','f'),'地絡抵抗（スライダ）'],[qv('X','C'),'系統全体の対地静電容量のリアクタンス（ここでは 3 kΩ）']],
   w:'地絡抵抗が 0 なら、大地は a 相の電位まで動く。抵抗が大きいほど動きは小さくなり、向きも回る。'},
  {w:'上の式の大きさだけを取り出したもの。',
   n:P=>{ const v=100/Math.sqrt(1+(P.rf/3)**2); return `R_f = ${q1(P.rf)} kΩ → |V0| = 100 / √(1 + (${q1(P.rf)} / 3)²) = ${q1(v)} %`; }}],
 judge:[
  {s:[['10 %','整定値（しきい値、スライダ）。完全地絡を 100 % とした割合。右の図の点線の円'],['0.5 s','動作時間']],
   n:P=>{ const v=100/Math.sqrt(1+(P.rf/3)**2); return v>=P.set?`${q1(v)} % ≥ ${P.set} % → 0.5 s で動作`:`${q1(v)} % < ${P.set} % → 地絡抵抗が大きく、動かない`; }}]},
uvr:{phys:[
  {s:[[qv('V'),'受電点の電圧'],[qv('E'),'電源の電圧'],[qv('Z'),'電源から受電点までのインピーダンス'],[qv('I'),'流れる電流']],
   w:'近くで短絡すると I が大きくなり、Z での電圧降下が増えて V が下がる。停電なら E が 0 になり、V も 0。', n:P=>`この例：電圧が ${P.low} % に下がり、${q1(P.dur)} s 続く`}],
 judge:[
  {s:[[qv('V','set'),'整定値（しきい値、スライダ）'],['1.0 s','動作時間。この間に戻れば動かない']],
   n:P=>P.low>=P.set?`${P.low} % ≥ ${P.set} % → 整定値まで下がらないので動かない`:(P.dur>1?`${P.low} % < ${P.set} % が ${q1(P.dur)} s 続く（> 1.0 s）→ 動作`:`${P.low} % < ${P.set} % だが ${q1(P.dur)} s で戻る（≤ 1.0 s）→ 動かない`)}]},
dsr:{phys:[
  {s:[['θ','電圧を基準にした電流の角度（位相）。マイナスは遅れ'],['arg','複素数の角度を取り出す記号']],
   w:'短絡電流は、線路のインダクタンスのために電圧より遅れる。事故が反対側（後方）なら電流の向きが逆になり、角度が 180° 変わる。', n:P=>`${P.dir==='fw'?'前方':'後方'}の事故 → θ = ${P.dir==='fw'?-70:110}°`}],
 judge:[
  {s:[[qv('I','set'),'整定値（大きさのしきい値）。右の図の点線の円'],[qv('θ','m'),'最大感度角（60° 遅れ）。いちばん感度がよい向き。右の図の一点鎖線'],['cos(θ − θ<sub>m</sub>) > 0','θ が θm から ±90° 以内＝右の図の網かけの側']],
   w:'大きさが整定値を超え、しかも向きが前方のときだけ動く。どちらか一方では動かない。',
   n:P=>{ const th=P.dir==='fw'?-70:110, cs=Math.cos((th+60)*Math.PI/180); return `|I| = ${q1(P.mult)} 倍 ≥ 1、cos(${th}° − (−60°)) = cos(${th+60}°) = ${q2(cs)} ${cs>0?'> 0 → 前方 → 動作':'< 0 → 後方 → 動かない'}`; }},
  {w:'向きと大きさの条件が 0.2 s 続けば動く。一瞬の乱れでは動かない。'}]},
dgr:{phys:[
  {s:[[qv('I','0k'),'健全なフィーダ k の零相電流'],[qv('B','k'),'フィーダ k の対地静電容量のサセプタンス（ωC）。こう長に比例'],['j','90° 進めるという印'],[qv('V','0'),'零相電圧']],
   w:'健全なフィーダには、自分のケーブルの静電容量の充電電流だけが流れる。',
   n:P=>{ const d=dgrCalc(P,true), f=+P.fdr; return d.map((x,i)=>i===f?null:`F${i+1}：${q2(x.I0)} A`).filter(Boolean).join('、'); }},
  {s:[['Σ'+qv('B','k'),'健全なフィーダ全部の静電容量'],[qv('G'),'GPT の制限抵抗などの抵抗分'],['−','向きが逆（地絡点へ流れ込む）']],
   w:'地絡したフィーダには、ほかのフィーダの充電電流が全部集まって、逆向きに流れる。',
   n:P=>{ const d=dgrCalc(P,true), f=+P.fdr; return `地絡した F${f+1}：|I0| = ${q2(d[f].I0)} A、角度 ${qd(d[f].ang)} 進み`; }},
  {w:'向きを比べるため、継電器は −V0 を基準に取る。こうすると地絡フィーダの I0 は進み側、健全フィーダは遅れ側になり、右の図で左右に分かれる。'}],
 judge:[
  {s:[['5 %','V0 の整定値（右上のメーター）'],['0.2 A','I0 の整定値（右の図の点線の円）'],['45°','最大感度角（進み）'],['cos(θ − 45°) > 0','網かけの側＝自分のフィーダの地絡']],
   w:'3 つの条件がそろったフィーダだけが動く。V0 で地絡だと分かり、I0 の向きで自分のフィーダかどうかを見分ける。',
   n:P=>{ const d=dgrCalc(P,true); return d.map((x,i)=>{ const cs=Math.cos(x.ang-DGR_M), ok=x.I0>=0.2&&cs>0; return `F${i+1}：|I0| = ${q2(x.I0)} A ${x.I0>=0.2?'≥':'<'} 0.2、cos(${qd(x.ang)} − 45°) = ${q2(cs)} → ${ok?'動作':'動かない'}`; }).join('\n'); }},
  {w:'3 つの条件が 0.2 s 続けば動く。'}]},
dfr:{phys:[
  {s:[[qv('I','1'),'区間に入る電流'],[qv('I','2'),'区間から出る電流'],[qv('I','d'),'差電流']],
   w:'区間の外の事故では、電流は区間を通り抜けるだけなので、入る量と出る量が同じ。'},
  {w:'区間の中で事故が起きると、入った電流の一部（または全部）が事故点へ流れ、出ていかない。その分が差電流になる。',
   n:P=>P.loc==='in'?`内部事故：I1 = 6.00、I2 = 0.15 → Id = 5.85`:`外部事故：I1 = 8.00、I2 = 8.00 × (1 − ${P.cterr} %) = ${q2(8*(1-P.cterr/100))} → Id = ${q2(8*P.cterr/100)}（CT 誤差の分）`}],
 judge:[
  {s:[['0.3','整定値（定格の何倍か、スライダ）。差電流のしきい値']],
   n:P=>{ const Id=P.loc==='in'?5.85:8*P.cterr/100; return `Id = ${q2(Id)} ${Id>=P.set?'≥':'<'} ${q2(P.set)} → ${Id>=P.set?(P.loc==='in'?'瞬時に動作（正しい）':'動いてしまう（不要動作）'):'動かない'}`; }}]},
rdfr:{phys:[
  {s:[['ε','CT 誤差（スライダ）。2 つの CT の測り方の差'],[qv('I'),'通過電流']],
   w:'外部事故でも、CT の誤差の分だけ見かけの差電流が出る。電流が大きいほど、この差も大きい。'},
  {w:'上の差電流を通過電流 Ir で割ったもの。比率の整定がこれより大きければ、外部事故では動かない。',
   n:P=>{ const e=P.cterr/100, r=e/(1-e/2); return `ε = ${P.cterr} % → Id / Ir = ${(r*100).toFixed(0)} %（比率 ${P.slope} % ${r*100<P.slope?'より小さい → 外部事故で動かない':'以上 → 外部事故で動いてしまう'}）`; }}],
 judge:[
  {s:[[qv('I','r'),'通過電流（抑制電流）。入る電流と出る電流の平均']],
   w:'差電流と比べる「ものさし」。大きな電流が通り抜けているときほど、整定を上げる。'},
  {s:[['0.4','比率（スライダ、40 %）。右の図の斜線の傾き'],['0.3','最小動作値。小さな電流での誤差を見送る']],
   w:'差電流が通過電流の 40 % を超え、しかも最小動作値も超えたら動く。',
   n:P=>{ const a=P.mult, b=P.loc==='in'?0.15:P.mult*(1-P.cterr/100), Id=Math.abs(a-b), Ir=(a+b)/2, thr=Math.max(0.3,P.slope/100*Ir);
     return `I1 = ${q2(a)}、I2 = ${q2(b)} → Id = ${q2(Id)}、Ir = ${q2(Ir)}\nしきい値 = max(0.3, ${P.slope / 100} × ${q2(Ir)}) = ${q2(thr)} → ${Id>=thr?'動作':'動かない'}`; }},
  {w:'ε / (1 − ε / 2) = 0.4 を解くと ε ≈ 0.33。比率 k なら、境目の CT 誤差は k / (1 + k / 2)。',
   n:P=>{ const k=P.slope/100; return `比率 ${P.slope} % → 境目の CT 誤差 = ${(k/(1+k/2)*100).toFixed(0)} %`; }}]},
dr:{phys:[
  {s:[[qv('z'),'線路の単位長さあたりのインピーダンス'],[qv('x'),'事故点までの距離'],[qv('I'),'事故電流']],
   w:'事故点までの線路での電圧降下が、継電器のところの電圧になる。事故点が遠いほど V は大きい。'},
  {s:[[qv('R','f'),'事故抵抗（スライダ）'],[qv('I','相手端')+' / '+qv('I','自端'),'相手端から事故点へ流れ込む電流の比']],
   w:'事故抵抗の分だけ Z が R の方向にずれる。相手端からも電流が流れ込むと、ずれはさらに大きく見える（このシミュレータでは流れ込みを無視している）。'}],
 judge:[
  {w:'電圧を電流で割ると、電源の強さに関係なく、事故点までの線路のインピーダンス zx が出る。だから距離が分かる。',
   n:P=>{ const zf=P.loc/100, R=zf*Math.cos(DR_ANG)+P.rf, X=zf*Math.sin(DR_ANG); return `事故点 ${P.loc} %：Z = ${q2(zf)}∠75° + ${q2(P.rf)} = ${q2(R)} + j${q2(X)}、|Z| = ${q2(Math.hypot(R,X))}`; }},
  {s:[['Z1','第 1 段の円。直径が線路の 80 %。瞬時'],['Z2','第 2 段の円。直径が線路の 120 %。0.4 s']],
   w:'円は原点を通り、線路の角度（75°）の向きに伸びる。Z が円の中に入れば、その段で動く。',
   n:P=>{ const zf=P.loc/100, R=zf*Math.cos(DR_ANG)+P.rf, X=zf*Math.sin(DR_ANG), in1=mhoIn(R,X,0.8), in2=mhoIn(R,X,1.2);
     return in1?'Z は Z1 の円の中 → 第 1 段で瞬時に動作':in2?'Z は Z1 の外、Z2 の円の中 → 第 2 段で 0.4 s 後に動作':'Z は Z2 の円の外 → 動かない（隣の区間の継電器に任せる）'; }}]},
fr:{phys:[
  {s:[[qv('H'),'慣性定数（s）。回転体にたまった運動エネルギー ÷ 定格出力。ここでは 4 s'],['Δ'+qv('f'),'周波数のずれ（60 Hz を 1 とした割合）'],['Δ'+qv('P','m'),'タービンの機械入力の変化。調速機が増やす'],['Δ'+qv('P','e'),'電気出力の変化（需給のずれ）'],[qv('D'),'負荷の周波数特性。周波数が下がると負荷も少し減る（ここでは 1）']],
   w:'発電が足りない分は、回っている発電機の運動エネルギーから出ていく。だから回転が落ち、周波数（＝回転の速さ）が下がる。H が大きいほどゆっくり下がる。',
   n:P=>`需給のずれ ${P.dp} %（${P.mode==='uf'?'発電が足りない':'発電が余る'}）、遮断で ${P.shed} % を${P.mode==='uf'?'切る':'解列する'}`},
  {s:[[qv('f','0'),'基準の周波数（60 Hz）']],
   w:'事故の直後は、調速機も負荷の変化もまだ効かない。周波数の下がる速さは、需給のずれと慣性だけで決まる。',
   n:P=>`df/dt = −${q2(P.dp/100)} × 60 / (2 × 4) = −${q2(P.dp/100*60/8)} Hz/s`}],
 judge:[
  {s:[['59.0 Hz','UFR の整定値（60 Hz からのずれ、スライダ）'],['0.3 s','動作時間']],
   w:'整定値を越えた状態が 0.3 s 続けば動く。周波数がそこまで行くかは、需給のずれと調速機の働きで決まる（再生して確かめる）。',
   n:P=>P.mode==='uf'?`UFR：f ≤ ${q1(60-P.set)} Hz が 0.3 s 続けば負荷を ${P.shed} % 切る`:`OFR：f ≥ ${q1(60+P.set)} Hz が 0.3 s 続けば発電機を ${P.shed} % 解列する`}]},
rpr:{phys:[
  {s:[[qv('P'),'受電点を流れる電力。正が受電、負が逆潮流']],
   n:P=>{ const p=P.load-P.gen; return `${P.load} − ${P.gen} = ${p} kW → ${p<0?'逆潮流':'受電'}`; }},
  {s:[[qv('V'),'線間電圧'],[qv('I'),'電流'],['cos φ','力率。φ は電圧と電流の角度。逆潮流では φ が 90° を超え、cos φ が負になる']],
   w:'電力の向きは、電流の向き（位相）で決まる。'}],
 judge:[
  {s:[['−25 kW','整定値（発電機の定格 500 kW の 5 %）。誤差で動かないよう少し余裕をもたせる'],['0.5 s','動作時間']],
   n:P=>{ const u=P.unb/100, p3=P.load-P.gen, pm=P.mode==='3'?p3:P.load*(1-u)-P.gen;
     return `${P.mode==='3'?'3 相で測る':`c 相 × 3 で推定：${P.load} × (1 − ${P.unb} %) − ${P.gen}`} → 継電器が見る P = ${pm.toFixed(0)} kW ${pm<=-25?'≤ −25 → 0.5 s で動作':'> −25 → 動かない'}`+(P.mode!=='3'&&(pm<=-25)!==(p3<=-25)?`（3 相の本当の値は ${p3} kW。判定を誤る）`:''); }}]}
};
/* 式の下に読み方を出す。n はスライダを動かすたびに eqLive で書き直す */
function eqRead(id,kind,i){ const x=EQX[id]&&EQX[id][kind]&&EQX[id][kind][i]; if(!x) return '';
  return `<div class="eqx">${x.s?`<dl>${x.s.map(([a,b])=>`<dt>${a}</dt><dd>${b}</dd>`).join('')}</dl>`:''}${x.w?`<p class="w">${x.w}</p>`:''}${x.n?`<p class="n" data-eqn="${kind}:${i}"></p>`:''}</div>`; }
function eqLive(){ const g=$('exgrid'); if(!g) return; const e=EQX[R.id]; if(!e) return;
  g.querySelectorAll('[data-eqn]').forEach(el=>{ const [k,i]=el.dataset.eqn.split(':'), x=e[k]&&e[k][+i]; if(!x||!x.n) return;
    let t=''; try{ t=x.n(P); }catch(err){ t=''; } el.innerHTML=t.split('\n').map(s=>s.replace(/[&<>]/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;'}[c]))).join('<br>'); }); }
paintExplain();
</script>

<section id="viewGrid" class="view" hidden>
  <div class="bench">
    <section class="stage">
      <div class="stage-head"><h2>送電線と配電用変電所</h2><span class="tag">66 kV / 6.6 kV・基準 10 MVA の %Z で事故電流を計算</span></div>
      <div class="scenewrap"><canvas id="wsld" width="880" height="600" aria-label="送電線と配電用変電所の単線結線図。丸をクリックすると、その場所で事故が起きる"></canvas></div>
      <div class="controls">
        <button class="fire" id="wfire">事故を起こす</button>
        <div class="transport"><button class="tbtn" id="wplay" title="一時停止／再生（Space）">❚❚</button><button class="ghost" id="wreset" title="復帰（R）">復帰</button></div>
        <span class="seglabel">速度</span>
        <div class="seg" id="wspeed" role="group" aria-label="再生速度"><button data-v="1" aria-pressed="false">×1</button><button data-v="0.5" aria-pressed="false">×0.5</button><button data-v="0.2" aria-pressed="true">×0.2</button></div>
      </div>
      <div class="tlbar" id="wtl"></div>
      <div class="verdict" id="wverdict"></div>
      <div class="exp" id="wexp" aria-live="polite"></div>
      <div class="exp rback" id="wback"></div>
      <div class="logicwrap"><div class="sublabel">シナリオ</div><div class="presets" id="wpresets"></div><p class="snote" id="wnote">図の丸（事故点の候補）をクリックするか、シナリオを選ぶ。</p></div>
      <div class="params" id="wparams"></div>
    </section>
    <aside class="side">
      <div class="panel"><div class="ph"><b id="wctitle">場所と動作時間（三相短絡）</b><span id="wcsub">いちばん下の線＝主保護</span></div><canvas id="wchart" width="480" height="400" aria-label="事故の場所ごとの各継電器の動作時間"></canvas></div>
      <div class="panel"><div class="ph"><b>動作レース</b><span>主＝主保護　後＝後備　×＝動いてはいけない</span></div><div class="race" id="wrace"></div></div>
      <div class="panel"><div class="ph"><b>事故の経過</b><span>行を押すと、その時刻へ戻って止まる</span></div><ol class="slog" id="wlog"></ol></div>
    </aside>
  </div>
  <section class="explain">
    <div class="card"><h3>この図で見られること</h3>
      <p><b>保護区間</b>：継電器はそれぞれ受け持つ範囲（区間）が決まっていて、境目は CT の位置になる。遮断器の両側に CT を置いて隣の区間と重ねるので、どこで事故が起きてもどれかの区間に入る（図の色の帯。この事故の主保護の区間を橙で示す）。</p>
      <p><b>主保護と後備</b>：区間の中の事故は、その区間の主保護が最初に切る。主保護や遮断器が働かないときだけ、電源側の装置が時限をおいて切る（後備）。後備が切ると停電の範囲は広くなる。</p>
      <p class="key"><b>差動は時限がいらない</b>：87L と T87 は区間の入口と出口の電流を比べるので、区間の外の事故では動かない。だから区間の中ならどこでも瞬時に切れる。過電流（51）や距離（44）は区間の外の事故も見えてしまうので、動作時間の差（右の図の階段）で順番を決める。</p>
      <p><b>右の図の読み方</b>：横軸が事故の場所、縦軸が動作時間（対数）。場所ごとに<b>いちばん下の線が、正動作なら最初に動く装置（主保護）</b>で、その上の線が後備。線が途中で切れているところは、整定に届かず検出できない範囲。整定を変えると階段が動く。</p>
      <p><b>太陽光（INV）と単独運転</b>：「太陽光」を「あり」にすると、配電線 F1 の末端に INV（逆変換装置）がつながる。INV の事故電流は定格の 1.1 倍ほどで小さく、端子電圧が 20 % 未満になるとゲートブロックで電流を止める。系統から切り離されても運転を続けると、停電したはずの線路を充電したままになる（単独運転）。INV は再閉路より前に解列しなければならない一方、ほかの配電線の事故では解列してはいけない（事故時運転継続、FRT）。有効電力が合えば電圧はほとんど変わらず、無効電力が合えば位相もほとんど跳ばない。両方がつり合うと電圧・周波数の継電器や受動的方式では見えない（不感帯）。そこで能動的方式（INV が無効電力などをわずかに揺さぶり、単独運転なら周波数が動くことで見つける）や、変電所の遮断器が開いた信号を通信で送る転送遮断を組む。変電所の線路無電圧確認装置は、線路に電圧が残っていれば再閉路を待たせる。</p></div>
    <div class="card"><h3>計算の前提</h3><dl class="dl">
      <dt>スライダ</dt><dd>整定と条件・時刻 <small>ここに書いた整定は既定値で、図の下のスライダで変えられる（シナリオを押すと既定値に戻る）。事故抵抗 Rf は事故点と大地の間の抵抗として、%Z 法の節点方程式に入れる。時刻のスライダは、同じ条件で最後まで計算しておき、好きな時刻の状態に戻す（← → で 5 ms ずつ、Shift で 50 ms）。動きのない時間（再閉路を待つあいだなど）は、スライダの上で縮めて表示する</small></dd>
      <dt>短絡電流</dt><dd>%Z 法 <small>基準 10 MVA。上位系統 0.05+j0.5 %（短絡容量 2,000 MVA）、66 kV 送電線 20 km 0.55+j1.84 %、変圧器 66/6.6 kV・20 MVA・%Z 7.5 %（基準換算 j3.75 %）、6.6 kV 配電線 1 km あたり 4.6+j8.7 %（F1 4 km、F2 3 km）、負荷 F1 4 MW・F2 3 MW</small></dd>
      <dt>66 kV の地絡</dt><dd>抵抗接地 <small>上位変電所の中性点抵抗で約 300 A に制限。変圧器は Y−Δ としたので、6.6 kV 側に零相電圧は出ない</small></dd>
      <dt>6.6 kV の地絡</dt><dd>非接地 <small>対地充電電流 F1 3 A・F2 4 A・母線 0.5 A、GPT の抵抗分 0.4 A（V0 が 100 % のとき）。地絡抵抗 Rg があると V0 = 1 / |1 + Rg（G + jB）| に下がる</small></dd>
      <dt>送電線</dt><dd>87L・44S・67G <small>87L は差電流 100 A 以上かつ通過電流の 30 % 以上で 0.03 s。44S は第 1 段が線路の 85 %（0.03 s）、第 2 段 150 %（0.4 s）、第 3 段は変圧器と 6.6 kV 母線まで（2.0 s）。67G 0.5 s</small></dd>
      <dt>変圧器</dt><dd>T87・96・TP51・TS51 <small>T87 は定格の 30 % 以上かつ比率 30 % 以上で 0.03 s（CT とタップの誤差 5 %、第 2 高調波 15 % 以上で抑制）。96 は内部の大きな事故 0.15 s、層間短絡 0.4 s。TP51 は 260 A・NI・レバー 4、瞬時 1,800 A（66 kV 側）。TS51 は 2,400 A・NI</small></dd>
      <dt>配電線</dt><dd>F51・F67G・64B <small>F51 600 A・NI。F67G は V0 5 %・I0 0.2 A・前方で 0.9 s。64B は V0 15 % で 2.0 s</small></dd>
      <dt>時間</dt><dd>開極と再閉路 <small>遮断器が開くまで 66 kV と変圧器 0.05 s、配電線 0.07 s。再閉路は送電線と配電線で 1 回だけ、約 1 分後（低速度再閉路の例。上位の送電線では 1 s 程度の高速度再閉路もある）。待つあいだに何も変わらなければ早送りする。変圧器と母線の事故では再閉路しない。継電器は瞬時復帰。一時的な事故のアークは、系統からの事故電流が止まると消えるとした（INV の小さな電流での再点弧は扱わない）</small></dd>
      <dt>太陽光（INV）</dt><dd>F1 の末端 <small>力率 1 で出力一定、定格出力で運転（出力＝定格容量）、電流は定格の 1.1 倍まで。端子電圧が 20 % 未満になると電流を止め（ゲートブロック）、無電圧から自立して起動しない（境界と復帰条件は機種を模した仮定）。島の電圧は損失を無視すると √(出力／負荷)、電流制限にかかると 1.1×出力／負荷。周波数の動きは計算していない（60 Hz のまま）。単独運転になった瞬間の位相の跳躍は、INV が力率 1 なので負荷の力率角（θ = arccos 力率）とした（潮流計算では負荷を力率 1 として扱い、無効電力は跳躍の見積もりだけに使う）。連系保護は教材用の仮の整定：UVR 80 %・OVR 110 %（1.0 s）、OFR・UFR 61.8 Hz・57.0 Hz（1.0 s）、OVGR V0 10 %（完全地絡で 100 %、0.5 s）、受動的方式は跳躍 8° 以上で 0.1 s、能動的方式は単独運転なら周波数が 1.5 Hz/s で動くという人工的な仮定のもとで 0.6 Hz で検出、転送遮断は信号の遅れ 0.1 s。検出時間は、これらの仮定から決まる値で、方式の性能そのものではない。52P が開くまでさらに 0.05 s。線路無電圧確認装置は、線路の電圧 30 % 未満が 0.5 s 続けば投入し、10 s 待っても無電圧にならなければロックアウト（仮定）</small></dd>
    </dl></div>
  </section>
</section>

<script>
"use strict";
$('viewSld').after($('viewGrid'));
/* ===== 単線結線図：送電線と配電用変電所（66 kV / 6.6 kV） =====
   %Z 法（基準 10 MVA）。三相短絡は正相回路の節点方程式で解き、遮断器が開くたびに解き直す。
   66 kV は抵抗接地、6.6 kV は非接地として、地絡は別に扱う（短絡電流の計算には入れない）。 */
const WI66=10e6/(Math.sqrt(3)*66000), WI6=10e6/(Math.sqrt(3)*6600);   /* 基準電流 87.5 A / 874.8 A */
const WZ={src:Cx(0.05,0.5), ln:Cx(0.551,1.837), tr:Cx(0.1,3.75), f:Cx(4.59,8.72)}, WLEN={ln:20, f1:4, f2:3};
const WLOAD={E1:Cx(250,0), E2:Cx(333,0)};   /* F1 4 MW、F2 3 MW */
const WNODES=['S','A','LF','M','T1','TI','T2','B','N1','E1','N2','E2'];
const wSp=(z,k)=>Cx(Math.max(1e-4,z.re*k), Math.max(1e-4,z.im*k));
/* 区間の途中に節点を置き（送電線 LF、変圧器の巻線 TI、配電線 N1・N2）、事故の位置 pos で区間を分ける */
function wEdges(pos){ const a=pos&&pos.seg==='ln'?pos.x:0.5, b=pos&&pos.seg==='tr'?pos.x:0.5, d=pos&&pos.seg==='f1'?pos.x:WLEN.f1/2, d2=pos&&pos.seg==='f2'?pos.x:0.5, tiny=Cx(1e-4,1e-3);
  return [{id:'src',a:'S',b:'A',z:WZ.src}, {id:'ln1',a:'A',b:'LF',z:wSp(WZ.ln,a),cb:'52L'}, {id:'ln2',a:'LF',b:'M',z:wSp(WZ.ln,1-a)},
    {id:'tp',a:'M',b:'T1',z:tiny,cb:'52T1'}, {id:'tr1',a:'T1',b:'TI',z:wSp(WZ.tr,b)}, {id:'tr2',a:'TI',b:'T2',z:wSp(WZ.tr,1-b)}, {id:'ts',a:'T2',b:'B',z:tiny,cb:'52T2'},
    {id:'f1a',a:'B',b:'N1',z:wSp(WZ.f,d),cb:'52F1'}, {id:'f1b',a:'N1',b:'E1',z:wSp(WZ.f,WLEN.f1-d)},
    {id:'f2a',a:'B',b:'N2',z:wSp(WZ.f,d2),cb:'52F2'}, {id:'f2b',a:'N2',b:'E2',z:wSp(WZ.f,WLEN.f2-d2)}]; }
/* 節点方程式。inj は節点へ注入する電流（太陽光の INV） */
function wSolve(open, fNode, pos, inj){ const E=wEdges(pos).filter(e=>!(e.cb&&open[e.cb])), fixed={S:Cx(1,0)}, rf=fNode?wRf(fNode):0; if(fNode && !(rf>0)) fixed[fNode]=Cx(0,0);
  const un=WNODES.filter(n=>!(n in fixed)), idx={}; un.forEach((n,i)=>idx[n]=i); const N=un.length;
  const Y=[...Array(N)].map(()=>[...Array(N+1)].map(()=>Cx(0,0))), add=(n,y)=>{ if(n in idx){ const i=idx[n]; Y[i][i]=cadd(Y[i][i],y); } };
  un.forEach(n=>add(n,Cx(1e-9,0))); Object.entries(WLOAD).forEach(([n,z])=>add(n,cdiv(Cx(100,0),z))); if(rf>0) add(fNode,Cx(100/rf,0));
  E.forEach(e=>{ const y=cdiv(Cx(100,0),e.z); [[e.a,e.b],[e.b,e.a]].forEach(([p,q])=>{ if(!(p in idx)) return; const i=idx[p]; Y[i][i]=cadd(Y[i][i],y);
    if(q in idx) Y[i][idx[q]]=csub(Y[i][idx[q]],y); else Y[i][N]=cadd(Y[i][N],cmul(y,fixed[q])); }); });
  if(inj) Object.entries(inj).forEach(([n,J])=>{ if(n in idx) Y[idx[n]][N]=cadd(Y[idx[n]][N],J); });
  for(let c=0;c<N;c++){ let p=c; for(let r=c+1;r<N;r++) if(cabs(Y[r][c])>cabs(Y[p][c])) p=r; [Y[c],Y[p]]=[Y[p],Y[c]];
    for(let r=0;r<N;r++){ if(r===c) continue; const f=cdiv(Y[r][c],Y[c][c]); for(let k=c;k<=N;k++) Y[r][k]=csub(Y[r][k],cmul(f,Y[c][k])); } }
  const V={...fixed}; un.forEach((n,i)=>V[n]=cdiv(Y[i][N],Y[i][i]));
  const I={}; E.forEach(e=>I[e.id]=cdiv(cmul(csub(V[e.a],V[e.b]),Cx(100,0)),e.z)); return {V,I}; }
/* from（既定は上位系統）とつながっている節点 */
function wIsland(open, pos, from='S'){ const E=wEdges(pos).filter(e=>!(e.cb&&open[e.cb])), seen=new Set([from]); let ch=true;
  while(ch){ ch=false; E.forEach(e=>{ if(seen.has(e.a)&&!seen.has(e.b)){ seen.add(e.b); ch=true; } if(seen.has(e.b)&&!seen.has(e.a)){ seen.add(e.a); ch=true; } }); } return seen; }
/* 太陽光（INV）：E1 に力率 1・出力一定（P/V）の電流を注入する。電流は定格の 1.1 倍まで。
   端子電圧が 20 % 未満ならゲートブロック（電流を止める）し、系統の電圧が戻るまで出さない（自分では電圧を作れない） */
function wSolveP(open, fNode, pos, P, run, Vp, gbp){ if(!run || !(P>0)) return Object.assign(wSolve(open,fNode,pos),{J:Cx(0,0),gb:false,Vi:null});
  if(gbp){ const r0=wSolve(open,fNode,pos); if(cabs(r0.V.E1)<0.2) return Object.assign(r0,{J:Cx(0,0),gb:true,Vi:r0.V.E1}); Vp=r0.V.E1; }
  let V=Vp&&cabs(Vp)>0.05?Vp:Cx(1,0), r=null, J=Cx(0,0), gb=false;
  for(let k=0;k<6;k++){ gb=cabs(V)<0.2; J = gb ? Cx(0,0) : cdiv(Cx(P,0),Cx(V.re,-V.im)); const m=cabs(J), lim=1.1*P; if(m>lim) J=cmul(J,Cx(lim/m,0));
    r=wSolve(open,fNode,pos,{E1:J}); const Vn=r.V.E1, mag=Math.sqrt(cabs(V)*cabs(Vn)), an=Math.atan2(Vn.im,Vn.re); V=Cx(mag*Math.cos(an),mag*Math.sin(an)); }
  r.J=J; r.gb=gb; r.Vi=V; return r; }
/* 電気が来ている節点：上位系統から（g）と、単独運転の INV から（inv） */
function wEnergized(open, pos, invOn){ const g=wIsland(open,pos,'S'); if(!invOn || g.has('E1')) return {g, inv:null, all:g}; const inv=wIsland(open,pos,'E1'); return {g, inv, all:new Set([...g,...inv])}; }
/* 事故点へ流れ込む電流 [A] */
function wFaultAmp(r, f){ let s=Cx(0,0); wEdges(f.pos).forEach(e=>{ const I=r.I[e.id]; if(!I) return; if(e.b===f.node) s=cadd(s,I); if(e.a===f.node) s=csub(s,I); }); return cabs(s)*(f.v===66?WI66:WI6); }

/* 配電線 F1 の図の上の道筋（ZCT の下から末端まで 4 km） */
const WF1P=[[420,466],[420,520],[70,520]], WF2P=[[640,466],[640,560]];
const wF1pt = d => G.at(WF1P, G.len(WF1P)*clamp(d/WLEN.f1,0,1));
function wSplit(pts, d){ const p=G.at(pts,d), a=[pts[0]], b=[p]; let acc=0; for(let i=1;i<pts.length;i++){ const l=Math.hypot(pts[i][0]-pts[i-1][0],pts[i][1]-pts[i-1][1]); if(acc+l<d) a.push(pts[i]); else b.push(pts[i]); acc+=l; } a.push(p); return [a,b]; }
/* 事故点。cx は右の図の横軸の位置、lx・ly は名前を書く位置 */
const WFP={
  Ln:{label:'送電線（上位変電所から 2 km）', node:'LF', pos:{seg:'ln',x:0.1}, x:254, y:96, v:66, tmp:true, cx:0.04, lx:254, ly:70},
  Lf:{label:'送電線の遠端（18 km）', node:'LF', pos:{seg:'ln',x:0.9}, x:686, y:96, v:66, tmp:true, cx:0.36, lx:668, ly:70},
  Tr:{label:'変圧器の内部', node:'TI', pos:{seg:'tr',x:0.5}, x:740, y:236, v:66, cx:0.48, lx:722, ly:266, al:'right'},
  B:{label:'6.6 kV 母線', node:'B', x:590, y:372, v:6, cx:0.565, lx:600, ly:350},
  Fn:{label:'配電線 F1（変電所から 0.3 km）', node:'N1', pos:{seg:'f1',x:0.3}, x:420, y:496, v:6, tmp:true, cx:0.63, lx:402, ly:496, al:'right'},
  Ff:{label:'配電線 F1 の末端（4 km）', node:'E1', x:80, y:520, v:6, tmp:true, cx:1.0, lx:96, ly:540, al:'left'},
  Gn:{label:'配電線 F2（変電所から 0.5 km）', node:'N2', pos:{seg:'f2',x:0.5}, x:640, y:482, v:6, tmp:true, cx:0.65, lx:656, ly:482, al:'left'},
};
/* 事故点の位置のスライダ（送電線・配電線 F1・F2 の上で動かせる。km） */
const WDXS={ln:{seg:'ln',min:0.2,max:19.8,step:0.2,len:20}, f1:{seg:'f1',min:0.1,max:3.9,step:0.1,len:4}, f2:{seg:'f2',min:0.1,max:2.9,step:0.1,len:3}};
const wDxSpec = k => ({Ln:WDXS.ln, Lf:WDXS.ln, Fn:WDXS.f1, Gn:WDXS.f2})[k]||null;
const wDxDef = k => { const f=WFP[k]; return f.pos.seg==='ln' ? f.pos.x*WLEN.ln : f.pos.x; };
const wDxVal = () => { const sp=wDxSpec(WQ.loc); return sp ? clamp(WQ.dx==null?wDxDef(WQ.loc):WQ.dx, sp.min, sp.max) : null; };
let wFk='', wFv=null;
function wF(){ const k=WQ.loc, f=WFP[k], sp=wDxSpec(k); if(!sp || WQ.dx==null) return f; const key=k+'|'+WQ.dx; if(key===wFk) return wFv;
  const km=clamp(WQ.dx,sp.min,sp.max), kt=km.toFixed(1); let g;
  if(sp.seg==='ln'){ const u=km/WLEN.ln, x=200+540*u; g={...f, pos:{seg:'ln',x:u}, x, y:96, cx:0.40*u, lx:clamp(x,190,676), ly:70, al:'center', label:`送電線（上位変電所から ${kt} km）`}; }
  else if(sp.seg==='f1'){ const p=wF1pt(km), v=p[0]>=419; g={...f, pos:{seg:'f1',x:km}, x:p[0], y:p[1], cx:0.60+0.40*km/WLEN.f1, lx:v?402:clamp(p[0],150,400), ly:v?p[1]:542, al:v?'right':'center', label:`配電線 F1（変電所から ${kt} km）`}; }
  else { const p=G.at(WF2P, G.len(WF2P)*km/WLEN.f2); g={...f, pos:{seg:'f2',x:km}, x:p[0], y:p[1], cx:0.60+0.40*km/WLEN.f1, lx:656, ly:p[1], al:'left', label:`配電線 F2（変電所から ${kt} km）`}; }
  wFk=key; wFv=g; return g; }
/* 三相短絡の事故抵抗 Rf（アーク抵抗など）。Ω を事故点の電圧の基準インピーダンスで % にする（66 kV 435.6 Ω、6.6 kV 4.356 Ω） */
const W66N=new Set(['S','A','LF','M','T1','TI']);
const wRf = n => WQ.rf>0 ? WQ.rf/((W66N.has(n)?66000:6600)**2/10e6)*100 : 0;
const wOK=(k,kind)=> kind==='lg' ? k!=='Tr' : (kind==='turn'||kind==='inrush') ? k==='Tr' : kind==='open' ? (k==='Fn'||k==='Ff') : true;

/* 継電器。s＝短絡系の事故で見せる、g＝地絡で見せる（87L は両方） */
const WROWS=[
  {id:'l87', name:'87L 送電線の電流差動', ab:'DIF', no:'87L'},
  {id:'z44', name:'44S 送電線の距離', ab:'Z', no:'44S', s:1},
  {id:'g67', name:'67G 送電線の地絡方向', ab:'DG', no:'67G', g:1},
  {id:'t87', name:'T87 変圧器の比率差動', ab:'DIF', no:'T87', s:1},
  {id:'b96', name:'96 ブッフホルツ', ab:'BH', no:'96', s:1},
  {id:'tp51', name:'TP51 変圧器一次の過電流', ab:'OCR', no:'TP51', s:1},
  {id:'ts51', name:'TS51 変圧器二次の過電流', ab:'OCR', no:'TS51', s:1},
  {id:'b64', name:'64B 母線の地絡過電圧', ab:'OVG', no:'64B', g:1},
  {id:'f1oc', name:'F51 配電線 F1', ab:'OCR', no:'F51', s:1},
  {id:'f1dg', name:'F67G 配電線 F1', ab:'DG', no:'F67G', g:1},
  {id:'f2oc', name:'F51 配電線 F2', ab:'OCR', no:'F51', s:1},
  {id:'f2dg', name:'F67G 配電線 F2', ab:'DG', no:'F67G', g:1},
  {id:'i27', name:'INV：UVR（不足電圧）', inv:1},
  {id:'i59', name:'INV：OVR（過電圧）', inv:1},
  {id:'i95', name:'INV：OFR・UFR（周波数）', inv:1},
  {id:'i64', name:'INV：OVGR（地絡過電圧）', inv:1},
  {id:'ipas', name:'INV：単独運転検出（受動的）', inv:1},
  {id:'iact', name:'INV：単独運転検出（能動的）', inv:1},
  {id:'itt', name:'INV：転送遮断（変電所から）', inv:1},
];
const wNm = id => id==='inv' ? '太陽光（INV）の連系保護' : WROWS.find(r=>r.id===id).name;
const WTRIP={l87:['52L','52T1'], z44:['52L'], g67:['52L'], t87:['52T1','52T2'], b96:['52T1','52T2'], tp51:['52T1','52T2'], ts51:['52T2'], b64:['52T2'], f1oc:['52F1'], f1dg:['52F1'], f2oc:['52F2'], f2dg:['52F2'], i27:['52P'], i59:['52P'], i95:['52P'], i64:['52P'], ipas:['52P'], iact:['52P'], itt:['52P']};
const WCB={'52L':{brk:0.05, nm:'52L（送電線）'}, '52T1':{brk:0.05, nm:'52T1（変圧器の一次）'}, '52T2':{brk:0.05, nm:'52T2（変圧器の二次）'}, '52F1':{brk:0.07, nm:'52F1（配電線 F1）'}, '52F2':{brk:0.07, nm:'52F2（配電線 F2）'}, '52P':{brk:0.05, nm:'52P（太陽光の連系用）'}};
/* 再閉路するまとまり：送電線の継電器が開けた遮断器と、配電線の遮断器。変圧器と母線の事故では再閉路しない */
const WRC={L:{rel:['l87','z44','g67'], cbs:['52L','52T1'], nm:'送電線'}, F1:{rel:['f1oc','f1dg'], cbs:['52F1'], nm:'配電線 F1'}, F2:{rel:['f2oc','f2dg'], cbs:['52F2'], nm:'配電線 F2'}};
/* 整定 */
const W87={min:100, k:0.3}, WZR={z1:0.85*cabs(WZ.ln), z2:1.5*cabs(WZ.ln), z3:1.2*cabs(cadd(WZ.ln,WZ.tr))}, WZT={z1:0.03, z2:0.4, z3:2.0};
const WT87={min:0.6, k:0.3, err:0.05, h2:0.15};   /* pu（基準 10 MVA）。定格 20 MVA は 2 pu なので、その 30 % */
const WTP={tap:260, lever:4, inst:1800}, WTS={tap:2400}, WF={tap:600};
const WGF={ig66:300, v0f:5, i0f:0.2, tf:0.9, v0b:15, tb:2.0, t67:0.5, icF1:3.0, icF2:4.0, icB:0.5, ir:0.4, E:6600/Math.sqrt(3)};
const WINR={pk:16, tau:0.4, h2:0.30, close2:1.0};
const WREC=60, WLDC={dead:0.3, conf:0.5, wait:10};   /* 再閉路は約 1 分後。線路無電圧確認：30 % 未満が 0.5 s 続けば投入、最大 10 s 待つ（仮定） */   /* 励磁突入：一次側で定格の 8 倍（16 pu）から時定数 0.4 s で減る。第 2 高調波 30 % */

/* 事故の状態（地絡・層間短絡・励磁突入）。te は事故からの時刻、ener は電気が来ている節点 */
function wFaultX(open, on, te, Q, ener){ const f=wF(), X={}; ener=ener||wEnergized(open,f.pos,Q.inv==='on');
  if(Q.kind==='inrush'){ if(!open['52T1']) X.inr={I:WINR.pk*Math.exp(-te/WINR.tau), h2:WINR.h2}; return X; }
  if(!on || Q.kind==='open') return X;
  if(Q.kind==='turn'){ if(ener.g.has('TI')){ X.turn=true; X.b96=true; } return X; }
  if(Q.kind==='3p'){ if(Q.loc==='Tr' && ener.g.has('TI')) X.b96=true; return X; }
  /* 地絡：事故点に電気が来ているまとまり（上位系統か、INV の単独運転） */
  const isl = ener.g.has(f.node) ? ener.g : ener.inv && ener.inv.has(f.node) ? ener.inv : null; if(!isl) return X;
  if(f.v===66){ X.lg66=true; return X; }
  /* 6.6 kV（非接地）：V0 は地絡抵抗と対地アドミタンスの分圧。事故の配電線の ZCT には、ほかの配電線・母線の充電電流と GPT の抵抗分が事故点へ向かって流れる */
  const hB=isl.has('B'), h1=isl.has('E1'), h2=isl.has('E2'), IC=(hB?WGF.icB:0)+(h1?WGF.icF1:0)+(h2?WGF.icF2:0), G0=hB?WGF.ir:0, k=Q.rg*1000/WGF.E, v0=1/Math.hypot(1+k*G0, k*IC);
  if(hB) X.V0=v0*100; if(h1) X.V0i=v0*100;
  const fd = f.node==='N1'||f.node==='E1' ? 1 : f.node==='N2'||f.node==='E2' ? 2 : 0;
  if(hB && h1 && !open['52F1']){ X.I01 = fd===1 ? v0*Math.hypot(G0,IC-WGF.icF1) : v0*WGF.icF1; X.fw1 = fd===1; }
  if(hB && h2 && !open['52F2']){ X.I02 = fd===2 ? v0*Math.hypot(G0,IC-WGF.icF2) : v0*WGF.icF2; X.fw2 = fd===2; }
  return X; }
/* 励磁突入電流を一次側の電流に足す（遅れの電流として） */
function wAddInr(r, X){ if(!X.inr) return; const j=Cx(0,-X.inr.I); ['src','ln1','ln2','tp','tr1'].forEach(id=>{ if(r.I[id]) r.I[id]=cadd(r.I[id],j); }); }
/* 各継電器の要素 [{k,on,t}] と表示する値 v、整定 set、使えない理由 off */
function wMeasure(r, X, Q){ const I=r.I, z=Cx(0,0), A66=v=>cabs(v)*WI66, A6=v=>cabs(v)*WI6, M={};
  const Iln=I.ln1||z, Itp=I.tp||z, Its=I.ts||z, If1=I.f1a||z, If2=I.f2a||z;
  /* 87L：両端の電流（区間へ入る向き）の和が差電流 */
  let Id=A66(csub(Iln,Itp)); const Ir=(A66(Iln)+A66(Itp))/2; if(X.lg66) Id=Math.max(Id,WGF.ig66);
  M.l87={v:'差 '+ampStr(Id), set:'100 A', why: Id<W87.min && Ir>W87.min ? '入る電流と出る電流が等しい（区間の外の事故）' : '', off:Q.fail==='l87'?'伝送路の異常で使えない':'', els:[{k:'',on:Q.fail!=='l87' && Id>=W87.min && Id>=W87.k*Ir, t:0.03}]};
  /* 44S：上位変電所から見たインピーダンス V/I（%） */
  const Zm = cabs(Iln)>0.05 ? cabs(cdiv(r.V.A,Iln))*100 : Infinity;
  const zr=s=>s==='z1' ? Q.z1/100*cabs(WZ.ln) : WZR[s];
  M.z44={v:Number.isFinite(Zm)?'Z '+Zm.toFixed(Zm<10?2:0)+' %':'Z —', set:`第 1 段 ${zr('z1').toFixed(2)} %・第 3 段 ${WZR.z3.toFixed(2)} %`, els:[['第1段','z1'],['第2段','z2'],['第3段','z3']].map(([k,s])=>({k,on:Zm<=zr(s),t:WZT[s]}))};
  M.g67={v:ampStr(X.lg66?WGF.ig66:0), set:'', els:[{k:'',on:!!X.lg66,t:WGF.t67}]};
  /* T87：一次と二次の電流の差（定格に対する %）。CT とタップの誤差 5 % を入れ、通過電流に比例した分は比率で抑える */
  let Idt=cabs(csub(cmul(Itp,Cx(1+WT87.err,0)),Its)); const Irt=(cabs(Itp)+cabs(Its))/2; if(X.turn) Idt+=0.3;
  const blk=!!(X.inr && Q.h2 && X.inr.h2>=Q.h2s/100);
  M.t87={v:'差 '+(Idt/2*100).toFixed(0)+' %', set:'30 %', blk, why: Irt>1 && Idt<WT87.k*Irt ? `差は通過電流の ${(Idt/Irt*100).toFixed(0)} %（CT とタップの誤差だけ）。比率 30 % 未満なので抑える（区間の外の事故）` : '', off:Q.fail==='t87'?'点検で外している':'', els:[{k:'',on:Q.fail!=='t87' && !blk && Idt>=WT87.min && Idt>=WT87.k*Irt, t:0.03}]};
  M.b96={v:X.b96?'ガス・油流':'—', set:'', off:Q.fail==='n96'?'付いていない':'', els:[{k:'',on:!!X.b96 && Q.fail!=='n96', t:X.turn?0.4:0.15}]};
  const Ip=A66(Itp); M.tp51={v:ampStr(Ip), set:'260 A', els:[{k:'限時',on:Ip>WTP.tap,t:SI(Ip/WTP.tap,Q.tpl,'NI')},{k:'瞬時',on:Ip>=WTP.inst,t:0.04}]};
  const Is=A6(Its); M.ts51={v:ampStr(Is), set:'2.4 kA', els:[{k:'',on:Is>WTS.tap,t:SI(Is/WTS.tap,Q.tsl,'NI')}]};
  M.b64={v:'V0 '+(X.V0||0).toFixed(0)+' %', set:`V0 ${Q.v0b} %`, els:[{k:'',on:(X.V0||0)>=Q.v0b,t:WGF.tb}]};
  const a1=A6(If1), a2=A6(If2);
  M.f1oc={v:ampStr(a1), set:`${Q.ftap} A`, els:[{k:'',on:a1>Q.ftap,t:SI(a1/Q.ftap,Q.fl,'NI')}]};
  M.f2oc={v:ampStr(a2), set:'600 A', els:[{k:'',on:a2>WF.tap,t:SI(a2/WF.tap,2,'NI')}]};
  const dg=(i0,fw)=>({v:`I0 ${(i0||0).toFixed(2)} A${i0>0?(fw?' 前向き':' 逆向き'):''}`, set:`V0 ${Q.v0f} %・I0 0.2 A・前向き`, els:[{k:'',on:(X.V0||0)>=Q.v0f && (i0||0)>=WGF.i0f && !!fw, t:WGF.tf}]});
  M.f1dg=dg(X.I01,X.fw1); M.f2dg=dg(X.I02,X.fw2);
  /* 太陽光（INV）の連系保護。iv は INV の状態（run 運転中、V 端子電圧、f 周波数、isl 単独運転、th 位相の跳躍） */
  const iv=X.inv||{}, irun=!!iv.run, Vp=iv.V||0, fq=iv.f||60;
  M.i27={v:irun?`${(Vp*100).toFixed(0)} %`:'—', set:`${Q.uvr} %・${Q.uvt.toFixed(1)} s`, els:[{k:'',on:irun && Vp<Q.uvr/100, t:Q.uvt}]};
  M.i59={v:irun?`${(Vp*100).toFixed(0)} %`:'—', set:'110 %', els:[{k:'',on:irun && Vp>1.1, t:1.0}]};
  M.i95={v:irun?`${fq.toFixed(2)} Hz`:'—', set:'57.0〜61.8 Hz', els:[{k:'',on:irun && (fq>61.8||fq<57.0), t:1.0}]};
  M.i64={v:irun?`V0 ${(iv.V0||0).toFixed(0)} %`:'—', set:'V0 10 %', off:Q.ipro==='pasng'?'付けていない':'', els:[{k:'',on:irun && Q.ipro!=='pasng' && (iv.V0||0)>=10, t:0.5}]};
  M.ipas={v:irun&&iv.isl?`跳躍 ${iv.th.toFixed(0)}°`:'—', set:`${Q.pjs}°`, els:[{k:'',on:irun && !!iv.isl && !iv.gb && iv.th>=Q.pjs, t:0.1}]};
  M.itt={v:Q.tt==='on'?(irun&&iv.isl?'開放の信号':'—'):'—', set:'', off:Q.tt==='on'?'':'付けていない', els:[{k:'',on:irun && Q.tt==='on' && !!iv.isl, t:0.1}]};
  M.iact={v:irun&&iv.isl?`Δf ${iv.df.toFixed(2)} Hz`:'—', set:'0.6 Hz', off:Q.ipro==='full'?'':'付けていない', els:[{k:'',on:irun && Q.ipro==='full' && !!iv.isl && Math.abs(iv.df||0)>=0.6, t:0.1}]};
  return M; }

/* ===== シミュレーション（5 ms 刻み） ===== */
const WQ0={loc:'Ln', kind:'3p', pers:'tmp', fail:'none', h2:true, fl:2, tsl:3, rg:0, inv:'off', ppv:4, ipro:'full', ldc:true, qpf:1, tt:'off',
  dx:null, rf:0, z1:85, tpl:4, h2s:15, ftap:600, v0f:5, v0b:15, uvr:80, uvt:1, pjs:8};
let WQ={...WQ0}, WS=null, wFull=[], wFocus=null, wPaused=false, wHold=0, wAcc=0, wSpeed=0.2, wRoles={};
const WPOS={'52L':[150,96], '52T1':[740,150], '52T2':[740,318], '52F1':[420,398], '52F2':[640,398], '52P':[70,496], inv:[150,462],
  l87:[58,158], z44:[126,158], g67:[194,158], tp51:[820,150], t87:[820,196], b96:[820,242], ts51:[820,296], b64:[330,446], f1oc:[510,398], f1dg:[510,442], f2oc:[730,398], f2dg:[730,442]};
WROWS.forEach(r=>{ if(r.inv) WPOS[r.id]=WPOS.inv; });
/* 単独運転にかかわる危険（数が大きいほど重い） */
const WHZR={isl:1, ldc:2, ns:3}, WHZT={isl:'単独運転を誰も検出できず、停電したはずの配電線が充電されたまま（作業者の感電や、再閉路での非同期投入のおそれ）。',
  ldc:'再閉路のときに INV がまだ運転していた。線路無電圧確認装置が投入を待たせ、最後はロックアウトしたので非同期投入は避けたが、配電線 F1 の停電が長引く。',
  ns:'同期を確かめないまま、INV が充電している線路に再閉路した（非同期投入のおそれ）。位相差によっては大きな電流が流れ、機器を傷める。'};
function wHz(k){ if(!WS.hz || WHZR[k]>WHZR[WS.hz]) WS.hz=k; }
function wNew(){ const d={}; WROWS.forEach(r=>d[r.id]={prog:0,pick:false,tripped:false,tTrip:null,tOpen:null,el:{},elem:null,top:null,v:'',status:'待機'});
  return {t:0, ev:false, te:0, on:false, open:{}, opening:{}, by:{}, dev:d, rc:{}, log:[], trips:[], ever:new Set(), r:null, X:{}, M:null, invRun:false, isl:null, hz:null, vinv:null, gb:false, opens:[]}; }
function wLog(s, cls='', at=null){ const e={t:WS.ev?WS.te:null, ta:WS.t, s, cls, at}; WS.log.push(e); const i=WS.log.length-1; if(wFull[i] && wFull[i].s!==s) wFull.length=i; wFull[i]=e; }
function wOpen(cb, who){ if(WS.open[cb]||WS.opening[cb]) return;
  if(cb==='52F1' && WQ.fail==='cbf1'){ if(!WS.cbFail){ WS.cbFail=true; wLog('52F1 が開かない（遮断器の故障）。事故電流が流れ続ける','bad',WPOS['52F1']); } return; }
  WS.opening[cb]={at:WS.t+WCB[cb].brk, who}; }
function wStep(dt){ const S_=WS, Q=WQ, D=S_.dev, f=wF(), P=Q.inv==='on'?Q.ppv/10:0; S_.t+=dt; if(S_.ev){ S_.te+=dt; S_.k=(S_.k||0)+1; }
  /* 遮断器の開極。送電線・配電線の継電器が開けたら、再閉路の準備（2 回目はロックアウト） */
  Object.entries(S_.opening).forEach(([cb,o])=>{ if(!o || S_.t<o.at) return; S_.open[cb]=true; S_.opening[cb]=null; S_.by[cb]=o.who; if(D[o.who] && D[o.who].tOpen==null) D[o.who].tOpen=S_.te; if(cb==='52P') S_.invRun=false; if(S_.ev) S_.opens.push({cb, who:o.who, te:S_.te});
    wLog(`${WCB[cb].nm} が開いた`,'cb',WPOS[cb]);
    Object.values(WRC).forEach(rc=>{ if(rc.cbs[0]!==cb || !rc.rel.includes(o.who)) return; const st=S_.rc[rc.nm]=S_.rc[rc.nm]||{n:0};
      if(st.n>=1){ st.lock=true; st.teLock=S_.te; wLog(`${rc.nm}は再閉路しても事故が残っていた → ロックアウト（長時間の停電）`,'bad',WPOS[cb]); } else st.t=S_.t; }); });
  /* 再閉路（1 回だけ、約 1 分後）。配電線 F1 は線路無電圧確認装置があれば、線路の無電圧を確かめてから入れる */
  Object.values(WRC).forEach(rc=>{ const st=S_.rc[rc.nm]; if(!st || st.t==null || st.n>0 || S_.t-st.t<WREC) return;
    const chk = Q.ldc && rc.nm==='配電線 F1';
    if(chk && S_.t-(S_.f1Live??-1e9) < WLDC.conf){
      if(st.w==null){ st.w=S_.t; st.teW=S_.te; wLog('線路無電圧確認装置：配電線 F1 に電圧がある（INV の単独運転）ので、投入の条件が成り立たない。無電圧になるのを待つ','reset',WPOS['52F1']); }
      if(S_.t-st.w>=WLDC.wait){ st.t=null; st.lock=true; st.teLock=S_.te; wHz('ldc'); wLog(`線路無電圧確認装置：${WLDC.wait} s 待っても電圧が消えない → 再閉路をやめてロックアウト。F1 の停電が長引く`,'bad',WPOS['52F1']); }
      return; }
    const cbs=rc.cbs.filter(cb=>S_.open[cb] && rc.rel.includes(S_.by[cb])), ivLive=!!S_.isl && !S_.gb && S_.invRun && !S_.open['52P'], ivn=ivLive?wIsland(S_.open,f.pos,'E1'):null;
    const hit = ivLive && cbs.some(cb=>{ const e=wEdges(f.pos).find(x=>x.cb===cb); return ivn.has(e.a)||ivn.has(e.b); });
    cbs.forEach(cb=>{ S_.open[cb]=false; }); st.n=1; st.t=null; st.tRe=S_.t; st.teRe=S_.te;
    wLog(`${rc.nm}を再閉路${chk&&Q.inv==='on'?'（線路の無電圧を確かめてから）':''}（約 1 分後）`,'cb',WPOS[rc.cbs[0]]);
    if(hit){ wHz('ns'); wLog('同期を確かめないまま、INV が充電している線路に投入した（非同期投入のおそれ。位相差によっては大きな電流が流れ、機器を傷める。この過渡はここでは計算しない）','bad',WPOS.inv); }
    rc.rel.forEach(id=>Object.assign(D[id],{tripped:false,prog:0,el:{},pick:false,status:'待機',tTrip:null,tOpen:null})); });
  /* 励磁突入のシナリオ：突入電流が収まったら二次側を入れる */
  if(S_.ev && Q.kind==='inrush' && !S_.closed2 && S_.te>=WINR.close2){ S_.closed2=true; if(!S_.open['52T1']){ S_.open['52T2']=false; S_.teClose2=S_.te; wLog('突入電流が収まったので 52T2 を入れて送電を始めた','cb',WPOS['52T2']); } }
  /* 潮流と事故電流（INV があれば E1 に電流を注入する） */
  const run=S_.invRun && !S_.open['52P'], r=wSolveP(S_.open, S_.on && Q.kind==='3p' ? f.node : null, f.pos, P, run, S_.vinv, S_.gb);
  if(S_.ev && run && !!r.gb!==S_.gb) wLog(r.gb?'INV：端子電圧が 20 % 未満になったので電流を止めた（ゲートブロック）。無電圧から自立して起動はしない':'INV：系統の電圧が戻ったので電流を再開した','reset',WPOS.inv);
  S_.vinv=r.Vi; S_.gb=!!r.gb;
  const ener=wEnergized(S_.open, f.pos, run && !r.gb);
  if(cabs(r.V.N1||Cx(0))>=WLDC.dead) S_.f1Live=S_.t;
  /* 一時的な事故（送電線・配電線）は、系統からの事故電流が止まるとアークが消える（教材の仮定） */
  if(S_.on && Q.pers==='tmp' && f.tmp && (Q.kind==='3p'||Q.kind==='lg') && !ener.g.has(f.node)){ S_.on=false; wLog('系統からの事故電流が止まり、アークが消えた（一時的な事故）','reset',[f.x,f.y]); }
  const X=wFaultX(S_.open, S_.on, S_.te, Q, ener); wAddInr(r,X);
  /* INV の単独運転：系統から切り離されても運転を続けている。位相の跳躍は負荷の力率角（INV は力率 1） */
  const isl = run && !ener.g.has('E1');
  if(isl && !S_.isl){ const nd=wIsland(S_.open,f.pos,'E1'), Pl=(nd.has('E1')?0.4:0)+(nd.has('E2')?0.3:0), pf=Math.min(1,+Q.qpf||1), th=Math.acos(pf)*180/Math.PI;
    S_.isl={t0:S_.te, r:Pl>0?P/Pl:9, th, Pl}; if(S_.ev && !r.gb && S_.islFirst==null) S_.islFirst=S_.te;
    if(S_.ev && !r.gb) wLog(`系統から切り離されたが、INV が運転を続けて${nd.has('E2')?'6.6 kV 母線と配電線 F1・F2':'配電線 F1'}を充電している（単独運転。停電したはずの線路に電気が来ていて危険）。出力 ${Q.ppv} MW ／ 負荷 ${(Pl*10).toFixed(0)} MW、負荷の力率 ${pf.toFixed(2)} → 位相の跳躍 ${th.toFixed(0)}°`,'bad',WPOS.inv); }
  if(!isl) S_.isl=null;
  const df = isl && !r.gb && Q.ipro==='full' ? 1.5*(S_.te-S_.isl.t0) : 0;
  X.inv={run, V:run?cabs(r.V.E1):0, f:60+df, df, isl, th:isl?S_.isl.th:0, gb:!!r.gb, V0:X.V0i||0};
  const M=wMeasure(r,X,Q); S_.r=r; S_.X=X; S_.M=M;
  if(S_.ev && M.t87.blk && !S_.blkLog){ S_.blkLog=true; wLog(`T87 の差電流は大きいが、第 2 高調波が ${(X.inr.h2*100).toFixed(0)} %（${Q.h2s} % 以上）なので励磁突入と見て止める（抑制の整定 ${Q.h2s} %）`,'reset',WPOS.t87); }
  /* 要素ごとにタイマを進め、どれかが満了したら動作（OR）。復帰は瞬時 */
  WROWS.forEach(({id})=>{ const d=D[id], m=M[id]; d.v=m.v; if(d.tripped) return; let best=null;
    m.els.forEach(e=>{ if(e.on && S_.ev){ d.el[e.k]=(d.el[e.k]||0)+dt/Math.max(1e-3,e.t); const rem=(1-d.el[e.k])*e.t; if(!best||rem<best.rem) best={k:e.k,t:e.t,p:d.el[e.k],rem}; } else d.el[e.k]=0; });
    if(best){ d.prog=Math.min(1,best.p); d.top=best.t; d.elem=best.k;
      if(!d.pick){ d.pick=true; d.status='検出中'; S_.ever.add(id); if(id[0]==='i') S_.ever.add('inv'); wLog(`${wNm(id)} が検出${best.k?'（'+best.k+'）':''}`,'pick',WPOS[id]); }
      if(best.p>=1){ d.tripped=true; d.tTrip=S_.te; d.status='動作'; S_.trips.push({id,te:S_.te}); if(id[0]==='i' && !S_.trips.some(t=>t.id==='inv')) S_.trips.push({id:'inv',te:S_.te});
        wLog(`${wNm(id)} が動作（${best.k?best.k+'、':''}${S_.te.toFixed(3)} s）`,'trip',WPOS[id]); WTRIP[id].forEach(cb=>wOpen(cb,id)); } }
    else if(d.pick){ d.pick=false; d.prog=0; d.status='復帰'; wLog(`${wNm(id)} は復帰`,'reset',WPOS[id]); } });
  const busy=WROWS.some(rw=>D[rw.id].pick&&!D[rw.id].tripped);
  /* 単独運転を誰も検出していない（能動的方式の時間も過ぎた） */
  if(S_.ev && isl && !r.gb && !S_.hzIsl && !busy && !Object.values(S_.opening).some(Boolean) && S_.te-S_.isl.t0>1.0){ S_.hzIsl=true; wHz('isl'); wLog('単独運転を誰も検出していない（不感帯）。停電したはずの配電線が充電されたまま','bad',WPOS.inv); }
  Object.values(WRC).forEach(rc=>{ const st=S_.rc[rc.nm]; if(st && st.tRe!=null && !st.ok && !st.lock && S_.t-st.tRe>0.4 && !rc.rel.some(id=>D[id].pick)){ st.ok=true; st.teOk=S_.te; wLog(`${rc.nm}の再閉路に成功して復電した`,'cb',WPOS[rc.cbs[0]]); } });
  /* 再閉路を待つあいだ、何も変わらなければ早送りする（待ち時間は実時間のまま） */
  if(S_.ev){ const nx=[]; Object.values(WRC).forEach(rc=>{ const st=S_.rc[rc.nm]; if(st && st.t!=null && st.n===0) nx.push(st.w!=null ? st.w+WLDC.wait : st.t+WREC); });
    const calm = !busy && !Object.values(S_.opening).some(Boolean) && !(isl && !r.gb && !S_.hzIsl) && !(Q.kind==='inrush' && !S_.closed2);
    const go = nx.length && calm && S_.calm1; S_.calm1 = calm;   /* 静かな状態が 1 コマ続いてから早送りする（遮断器が開いた瞬間でも止められるように） */
    if(go){ const tn=Math.min(...nx)-dt; if(tn>S_.t+0.05){ const j=tn-S_.t; S_.t+=j; S_.te+=j; if(cabs(r.V.N1||Cx(0))>=WLDC.dead) S_.f1Live=S_.t;   /* 早送りのあいだも線路の状態は変わらない */ wLog(`（何も変わらないので ${j.toFixed(1)} s 早送り）`,'reset',null); } } } }
function wReset(keep){ WS=wNew(); if(WQ.kind==='inrush'){ WS.open['52T1']=true; WS.open['52T2']=true; } WS.invRun = WQ.inv==='on' && wIsland(WS.open,null,'S').has('E1');
  for(let i=0;i<20;i++) wStep(DT); WS.log=[]; wHold=0; wFocus=null; if(!keep) wFull=[]; }
function wFire(){ if(WS.ev) wReset(); const Q=WQ, f=wF(); WS.ev=true; WS.te=0; WS.k=0; WS.on=true;
  if(Q.kind==='open'){ WS.on=false; WS.opening['52F1']={at:WS.t+WCB['52F1'].brk, who:'manual'}; wLog('作業のため 52F1 を開く（事故ではない）。配電線 F1 は停電するはず','ev',WPOS['52F1']); return; }
  if(Q.kind==='inrush'){ WS.open['52T1']=false; wLog('52T1 を入れて変圧器を充電する（52T2 は開いたまま）。これは事故ではない','ev',WPOS['52T1']); return; }
  if(Q.kind==='turn'){ wLog('変圧器の巻線で層間短絡（数ターンだけの短絡）','ev',[f.x,f.y]); wLog('端子から見た電流の差は定格の 15 %。T87 の最小動作値 30 % に届かない','reset',WPOS.t87); return; }
  if(Q.kind==='lg'){ if(f.v===66) wLog(`${f.label}で一線地絡（66 kV は抵抗接地なので、地絡電流は約 ${WGF.ig66} A）`,'ev',[f.x,f.y]);
    else { const X=wFaultX(WS.open,true,0,Q); wLog(`${f.label}で一線地絡（非接地なので地絡電流は数 A。地絡抵抗 ${Q.rg} kΩ で V0 は ${(X.V0||0).toFixed(0)} %）`,'ev',[f.x,f.y]); } return; }
  const P=Q.inv==='on'?Q.ppv/10:0; wLog(`${f.label}で三相短絡（事故電流 ${ampStr(wFaultAmp(wSolveP(WS.open,f.node,f.pos,P,WS.invRun,null,false),f))}・${f.v===66?'66 kV':'6.6 kV'} 側${Q.rf>0?`・事故抵抗 ${Q.rf} Ω`:''}）`,'ev',[f.x,f.y]); }
/* 経過の i 番目の出来事の時刻へ飛ぶ。同じ条件で最初から計算し直して、その時刻で止める */
function wJump(i){ const e=wFull[i]; if(!e) return; const te=e.t==null?0:e.t, keep=wFull; wReset(true); wFull=keep; wFire(); while(WS.te<te-DT/2) wStep(DT); wPaused=true; wHold=0; wFocus=i; }
function wTogglePlay(){ if(wHold>0){ wHold=0; return; } wPaused=!wPaused; if(!wPaused) wFocus=null; }

/* ===== 正動作なら（場所と種類ごとの期待） ===== */
function wExpect0(){ const L=WQ.loc, k=WQ.kind, E={main:[],sub:[],back:[],no:[],area:'',why:''};
  if(k==='inrush') return Object.assign(E,{no:['t87','tp51'], area:'なし（停電しない）',
    why:'変圧器を入れた瞬間は鉄心の磁束が偏り、定格の数倍〜10 倍の励磁突入電流が一次側だけに流れる。差動から見ると「入るのに出てこない」電流なので、内部事故と区別がつかない。突入電流は第 2 高調波を多く含む（ここでは 30 %。抑制の整定は '+WQ.h2s+' %）ので、それを見て T87 を止める（抑制）。TP51 の瞬時要素も突入電流より上に整定しておく。'});
  if(k==='turn') return Object.assign(E,{main:['b96'], area:'配電用変電所から先すべて（変圧器が 1 台なので）',
    why:'巻線の数ターンだけが短絡する層間短絡は、短絡したターンには大電流が流れるが、端子から見た電流の差はわずか（ここでは定格の 15 %）。T87 の最小動作値（30 %）に届かず、差動では物理的に見えにくい。絶縁油が分解してできるガスや油の流れを 96（ブッフホルツ）が検出する。放っておくと大きな事故に育つ。'});
  if(k==='lg'){
    if(L==='Ln'||L==='Lf') return Object.assign(E,{main:['l87'], back:['g67'], area:'送電線から先すべて（再閉路で戻る）',
      why:'66 kV は中性点を抵抗で接地しているので、地絡電流は数百 A 流れる（ここでは 300 A）。87L は両端の電流の差でこれを見て、瞬時に両端を切る。67G（地絡方向）は零相電圧と零相電流の向きで見る後備。'});
    if(L==='B') return Object.assign(E,{main:['b64'], no:['f1dg','f2dg'], area:'6.6 kV 母線から先すべて',
      why:'非接地の 6.6 kV で母線が地絡すると、どの配電線の ZCT にも自分の充電電流が逆向き（母線へ向かう）に流れるだけなので、F67G はどれも動かない（動いてはいけない）。母線の GPT で V0 を見る 64B が、時限をおいて 52T2 を切る。'});
    if(L==='Gn') return Object.assign(E,{main:['f2dg'], back:['b64'], no:['f1dg'], area:'配電線 F2 だけ（再閉路で戻る）',
      why:'事故の配電線 F2 の ZCT には、ほかの配電線と母線の充電電流、GPT の抵抗分が事故点へ向かって流れる（前向き）。事故のない F1 の ZCT には自分の充電電流が逆向きに流れる。F67G は向きを見て F2 だけを切る。64B は後備。'});
    return Object.assign(E,{main:['f1dg'], back:['b64'], no:['f2dg'], area:'配電線 F1 だけ（再閉路で戻る）',
      why:'事故の配電線 F1 の ZCT には、ほかの配電線と母線の充電電流、GPT の抵抗分が事故点へ向かって流れる（前向き）。健全な F2 の ZCT には自分の充電電流が逆向きに流れる。F67G は V0 と I0 の向きを見て、事故の配電線だけを選んで切る。64B は後備。地絡抵抗が大きいと V0 が小さくなり、整定に届かなくなる。'}); }
  const fq=wF(), pc=fq.pos&&fq.pos.seg==='ln' ? Math.round(fq.pos.x*100) : 0, z1=WQ.z1, inZ1 = pc<=z1;
  const TL1={main:['l87','z44'], area:'送電線から先すべて（1 回線なので配電用変電所も停電。再閉路で戻る）', why:`送電線の区間は 87L（電流差動）が両端を瞬時に切る。この事故点（線路の ${pc} %）は 44S の第 1 段（線路の ${z1} % まで）にも入るので、こちらも瞬時に動く（主保護の二重化）。送電線の事故の多くは雷によるアークで、遮断器が開けば消えるので、再閉路で送電を戻す。`+(WQ.rf>0?`事故抵抗 ${WQ.rf} Ω があると、44S から見たインピーダンスが大きく見え、第 1 段に届かないことがある（アンダーリーチ）。`:'')};
  const TL2={main:['l87'], back:['z44'], area:'送電線から先すべて（再閉路で戻る）', why:`この事故点（線路の ${pc} %）は 44S の第 1 段（${z1} %）の外。第 1 段を 100 % にしないのは、測定の誤差で隣の区間（変圧器）の事故まで瞬時に切らないため。だから 44S は第 2 段（0.4 s）になる。両端の電流を比べる 87L なら、区間の中ならどこでも瞬時に両端を切れる。`};
  if(L==='Ln'||L==='Lf') return Object.assign(E, inZ1?TL1:TL2);
  const T={
    Ln:{main:['l87','z44'], area:'送電線から先すべて（1 回線なので配電用変電所も停電。再閉路で戻る）', why:'送電線の区間は 87L（電流差動）が両端を瞬時に切る。近端の事故は 44S の第 1 段（線路の 85 % まで）にも入るので、こちらも瞬時に動く（主保護の二重化）。送電線の事故の多くは雷によるアークで、遮断器が開けば消えるので、再閉路で送電を戻す。'},
    Lf:{main:['l87'], back:['z44'], area:'送電線から先すべて（再閉路で戻る）', why:'遠端（線路の 90 %）は 44S の第 1 段（85 %）の外。第 1 段を 100 % にしないのは、測定の誤差で隣の区間（変圧器）の事故まで瞬時に切らないため。だから 44S は第 2 段（0.4 s）になる。両端の電流を比べる 87L なら、区間の中ならどこでも瞬時に両端を切れる。'},
    Tr:{main:['t87'], sub:['b96','tp51'], back:['z44'], no:['l87'], area:'配電用変電所から先すべて（変圧器の事故なので再閉路しない）', why:'変圧器の区間は T87（比率差動）が一次と二次の電流の差で瞬時に見る。96 も油の流れで動き、TP51 の瞬時要素も一次側の大きな事故電流で動く。44S の第 3 段（2.0 s）が遠くからの後備。87L は区間の外（電流が通り抜けるだけ）なので動いてはいけない。'},
    B:{main:['ts51'], back:['tp51','z44'], no:['t87','l87'], area:'6.6 kV 母線から先すべて（再閉路しない）', why:'配電用変電所の 6.6 kV 母線には差動の母線保護を付けないことが多く、変圧器二次の TS51 が母線の主保護になる。配電線の F51 より遅く整定するので、母線の事故は切るまでに時間がかかる。T87 は区間の外の事故なので、一次と二次の電流がつり合って動かない（タップや CT の誤差による差電流は比率で抑える）。'},
    Fn:{main:['f1oc'], back:['ts51','tp51'], no:['f2oc','t87'], area:'配電線 F1 だけ（再閉路で戻る）', why:'配電線の事故は F51 が切り、再閉路する。TS51・TP51 も同じ電流を見るが、時限を長くして配電線の F51 を待つ（後備）。健全な配電線 F2 の F51 は事故電流を見ないので動かない。'},
    Gn:{main:['f2oc'], back:['ts51','tp51'], no:['f1oc','t87'], area:'配電線 F2 だけ（再閉路で戻る）', why:'配電線 F2 の事故は F2 の F51 が切り、再閉路する。TS51・TP51 は後備。事故のない F1 の F51 は動いてはいけない。'},
    Ff:{main:['f1oc'], back:['ts51','tp51'], no:['f2oc','t87'], area:'配電線 F1 だけ（再閉路で戻る）', why:'末端の事故は電流が小さいので、F51 も遅くなる。TS51 の整定（2.4 kA）には届かず、後備が届かない範囲がある（右の図で TS51 の線が途中で切れている）。配電線の末端を後備まで含めて守るには、配電線の途中に区分用の保護（自動区分開閉器など）を置く。'}}[L];
  return Object.assign(E,T); }
function wExpTime(id){ const Q=WQ, f=wF();
  if(id==='inv'){ const s=wInvSim(); if(s.t!=null) return `${WINVN[s.who]} → ${secStr(s.t)}${s.tIsl!=null&&s.tIsl<s.t?`（切り離されてから ${secStr(s.t-s.tIsl)}）`:''}`;
    if(Q.loc==='Gn' && Q.kind==='3p') return `電圧は最低 ${(s.minV*100).toFixed(0)} % まで下がるが、UVR の時限（${Q.uvt.toFixed(1)} s）より早く戻るので UVR では解列しない`;
    return '検出できない（単独運転が続く）'; }
  const open=Q.kind==='inrush'?{'52T2':true}:{}; const r=wSolveP(open, Q.kind==='3p'?f.node:null, f.pos, Q.inv==='on'?Q.ppv/10:0, Q.inv==='on'&&Q.kind!=='inrush', null, false), X=wFaultX(open,true,0,Q); wAddInr(r,X);
  const m=wMeasure(r,X,Q)[id]; if(m.off) return m.off; if(m.blk) return `${m.v}：第 2 高調波で抑制（動かない）`;
  if(Q.kind==='inrush' && id==='tp51') return `最大 ${m.v}：瞬時 1,800 A に届かず、限時は電流がすぐ減るので満了しない`;
  const on=m.els.filter(e=>e.on); if(!on.length && m.why) return `${m.v}：${m.why}`; if(!on.length) return `${m.v}${m.set?`：整定 ${m.set} に届かず検出しない`:'：検出しない'}`;
  const e=on.reduce((a,b)=>a.t<b.t?a:b); return `${m.v} → ${e.k?e.k+' ':''}${secStr(e.t)}`; }
/* 太陽光（INV）があるときの期待を足す */
function wExpect(){ const L=WQ.loc, k=WQ.kind, inv=WQ.inv==='on';
  if(k==='open') return inv ? {main:['inv'],sub:[],back:[],no:[], area:'配電線 F1（作業のため）',
      why:'作業のために 52F1 を開くと、配電線 F1 は停電するはず。ところが太陽光（INV）が運転を続けると、F1 の負荷に電気を送り続ける（単独運転）。その瞬間から作業者の感電や、再閉路での非同期投入の危険があるので、INV は単独運転を見つけて止まらなければならない。有効電力がつり合うと電圧はほとんど変わらず（UVR・OVR で見えない）、無効電力がつり合うと位相もほとんど跳ばない（受動的方式で見えない）。両方がつり合うと不感帯に入る。能動的方式は、INV が無効電力などをわずかに揺さぶり、系統につながっていれば系統が周波数を保つので変化が抑えられるが、単独運転なら周波数が動くことを使って見つける。転送遮断は、変電所の遮断器が開いた信号を通信で送るので不感帯に関係ないが、通信が切れると働かない。'}
    : {main:[],sub:[],back:[],no:[], area:'配電線 F1（作業のため）', why:'太陽光がなければ、52F1 を開けば F1 は停電する。保護継電器の出番はない。'};
  const E=wExpect0(); if(!inv || k==='inrush') return E;
  if(L==='Gn'){ if(k==='3p'){ E.no=[...E.no,'inv']; E.why+=' 太陽光（INV）は F1 につながっているので、F2 の事故で不必要に解列してはいけない。ここでは、電圧が下がっても UVR の時限（'+WQ.uvt.toFixed(1)+' s）より早く事故が除かれるので UVR では解列しない、という時間協調の例を示す。FRT 要件（高圧・三相短絡）が運転継続を求めるのは残電圧 20 % 以上・0.3 s 以下の電圧低下で、この事故（約 0.6 s）はそれより長い。電圧低下中や回復時に受動的方式が不要に動かない工夫や、出力の回復は計算していない。INV の電流は F1 の F51 を逆向きに流れるが、定格の 1.1 倍ほどなので整定に届かない。'; }
    else E.why+=' INV の OVGR は V0 で動くので、ほかの配電線の地絡でも解列する（V0 だけでは、どの配電線の地絡か分からない）。'; return E; }
  E.sub=[...(E.sub||[]),'inv']; E.why+=' 太陽光（INV）は、系統から切り離されたら再閉路（約 1 分後）より前に解列しなければならない（単独運転の防止）。'; return E; }
/* INV がどうやって解列するかは、同じ条件で裏で計算してみて決める */
function wInvSim(){ const keep={WS,wFull,wFocus,wHold}, res={minV:9};
  try{ wFull=[]; wReset(); wFire(); let tIsl=null;
    while(WS.te<4){ wStep(DT); const iv=WS.X.inv; if(iv && iv.run) res.minV=Math.min(res.minV,iv.V); if(WS.isl && !WS.gb && tIsl==null) tIsl=WS.isl.t0;
      const t=WS.trips.find(x=>x.id[0]==='i' && x.id!=='inv'); if(t){ res.t=t.te; res.who=t.id; break; } }
    res.tIsl=tIsl; } finally { WS=keep.WS; wFull=keep.wFull; wFocus=keep.wFocus; wHold=keep.wHold; }
  return res; }
const WINVN={i27:'UVR（電圧低下）', i59:'OVR（電圧上昇）', i95:'OFR・UFR（周波数）', i64:'OVGR（V0）', ipas:'受動的方式（位相の跳躍）', iact:'能動的方式（周波数を揺さぶる）', itt:'転送遮断（通信）'};
let wExpKey='', wExpCache=null;
const WBN={l87:'87L', z44:'44S', g67:'67G', t87:'T87', b96:'96', tp51:'TP51', ts51:'TS51', b64:'64B', f1oc:'F51', f1dg:'F67G', f2oc:'F51（F2）', f2dg:'F67G（F2）', i27:'INV の UVR', i59:'INV の OVR', i95:'INV の OFR・UFR', i64:'INV の OVGR', ipas:'受動的方式', iact:'能動的方式', itt:'転送遮断', manual:'作業'};
/* 系統：シミュレーションの経過（約 1 分の再閉路まで）と、そのあとの復旧の目安 */
function wBackTL(){ const S_=WS, Q=WQ, D=S_.dev, f=wF(); if(!S_.ev) return null; const id0=x=>x;
  const tl=[[{open:'52F1 を開く',inrush:'52T1 を入れる'}[Q.kind]||{lg:'地絡',turn:'層間短絡'}[Q.kind]||'短絡',0,'ev'], ...backOpens(S_.opens, id=>WBN[id]||'', cb=>cb, id0)];
  S_.trips.filter(t=>t.id!=='inv' && !S_.opens.some(o=>o.who===t.id)).forEach(t=>tl.push([`${WBN[t.id]} 動作${t.id==='f1oc'&&Q.fail==='cbf1'?'（遮断できず）':''}`, t.te, 'relay']));
  Object.values(WRC).forEach(rc=>{ const st=S_.rc[rc.nm]; if(!st) return; if(st.teW!=null) tl.push(['投入を待つ（線路に電圧）',st.teW,'relay']); if(st.teRe!=null) tl.push([`${rc.nm}を再閉路`,st.teRe,'back']); if(st.teOk!=null) tl.push([`${rc.nm}が復電`,st.teOk,'back']); if(st.teLock!=null) tl.push([`${rc.nm}をロックアウト`,st.teLock,'ev']); });
  if(S_.islFirst!=null) tl.push(['単独運転（危険）',Math.max(0.001,S_.islFirst),'ev']); if(S_.teClose2!=null) tl.push(['52T2 を入れて送電',S_.teClose2,'back']);
  const ivRun=Q.inv==='on' && S_.invRun && !S_.open['52P'], ener=wEnergized(S_.open,f.pos,ivRun && !S_.gb), X=S_.X||{}, lg=Q.kind==='lg';
  const faultOn=(Q.kind==='3p' && S_.on && ener.all.has(f.node)) || (lg && (X.V0>0||X.lg66||X.V0i>0)) || (Q.kind==='turn' && X.turn);
  const last=Math.max(0,...tl.map(x=>x[1])), busy=WROWS.some(rw=>D[rw.id].pick&&!D[rw.id].tripped)||Object.values(S_.opening).some(Boolean)||Object.values(S_.rc).some(st=>st.t!=null&&st.n===0)||(Q.kind==='inrush'&&!S_.closed2);
  if(busy || S_.te<last+0.5) return tl;
  const by=ids=>S_.opens.some(o=>ids.includes(o.who)), lock=Object.values(S_.rc).some(st=>st.lock);
  if(lock) tl.push(['修理して送電 数時間〜',3*3600,'rest']);
  if(by(['t87','b96','tp51']) && Q.kind!=='inrush'){ tl.push(['ほかの変圧器で送電 数時間〜',4*3600,'rest']); tl.push(['変圧器の修理 数週間〜',1.5e6,'rest']); }
  if(by(['t87','b96','tp51']) && Q.kind==='inrush') tl.push(['原因を確かめて入れ直す 数十分〜',1800,'rest']);
  if(by(['ts51','b64'])) tl.push(['母線を点検して送電 数時間〜',3*3600,'rest']);
  if(Q.kind==='open' && !ener.inv) tl.push(['作業後に 52F1 を入れる 数時間',3*3600,'rest']);
  if(faultOn) tl.push(['検出されないまま（巡視で見つけるまで）',3600,'ev']);
  if(ener.inv) tl.push(['単独運転が続く（止めるまで危険）',600,'ev']);
  if(S_.opens.some(o=>o.cb==='52P') && ener.g.has('E1')) tl.push(['INV の再並列 数分後',300+(((S_.rc['配電線 F1']||{}).teOk)||0),'back']);
  return tl; }

/* ===== 描画 ===== */
const wC=setup($('wsld'),880,600), wChC=setup($('wchart'),480,400);
/* 保護区間（色の帯）。境目は CT。遮断器の両側の CT で隣の区間と重ねる */
const WZONE={ l87:{r:[[180,84,572,24],[728,84,24,100]], lab:'87L の区間', lx:560, ly:122},
  t87:{r:[[726,114,28,240]], lab:'T87 の区間', lx:706, ly:128, al:'right'},
  bus:{r:[[292,360,520,24]], lab:'TS51 の区間（母線）', lx:440, ly:352, al:'left'},
  f1:{r:[[407,412,26,120],[58,506,375,28]], lab:'F51・F67G の区間（F1）', lx:300, ly:548},
  f2:{r:[[627,412,26,152]], lab:'F51・F67G の区間（F2）', lx:668, ly:548, al:'left'} };
const WHZ={Ln:'l87',Lf:'l87',Tr:'t87',B:'bus',Fn:'f1',Ff:'f1',Gn:'f2'};
const W66=new Set(['src','ln1','ln2','tp','tr1']);
/* 電流の値を書く位置 [x, y, 揃え] */
const WLBL={ ln1:p=>{ const m=G.at(p,G.len(p)/2); return [m[0],m[1]-10,'center']; }, ln2:p=>[(p[0][0]+740)/2,86,'center'], tp:()=>[730,206,'right'], ts:()=>[730,272,'right'],
  f1a:()=>[428,386,'left'], f1b:p=>{ const m=G.at(p,G.len(p)/2); return [m[0],m[1]-10,'center']; }, f2a:()=>[648,386,'left'] };
function drawW(){ const c=wC, g=G, keep=G.c; G.c=c; c.clearRect(0,0,880,600); c.fillStyle=C.sunk; c.fillRect(0,0,880,600);
  const Q=WQ, S_=WS, r=S_.r, X=S_.X||{}, iv=X.inv||{}, f=wF(), lg=Q.kind==='lg', op=Q.kind==='open';
  const ivRun=Q.inv==='on' && S_.invRun && !S_.open['52P'], ener=wEnergized(S_.open,f.pos,ivRun && !S_.gb), live=ener.all, al=(a,b)=>live.has(a)&&live.has(b);
  wRoles=expRoles(wExpect());
  /* 区間の帯 */
  const hz=(Q.kind==='inrush'||op)?null:WHZ[Q.loc];
  Object.entries(WZONE).forEach(([k,z])=>{ const on=k===hz; c.save(); c.fillStyle=on?rgba(C.target,0.14):rgba(C.muted,0.08); c.strokeStyle=on?rgba(C.target,0.75):rgba(C.muted,0.4); c.setLineDash(on?[]:[4,4]); c.lineWidth=1.2;
    z.r.forEach(([x,y,w,h])=>{ c.fillRect(x,y,w,h); c.strokeRect(x,y,w,h); }); c.restore(); g.text(z.lx,z.ly,z.lab,{al:z.al||'center',col:on?C.target:C.muted,font:`${on?700:600} 10px ${SANS}`}); });
  /* 上位変電所と送電線 */
  g.zone(16,30,236,160,'上位変電所'); g.src(52,96,'上位系統',true); g.feed([[69,96],[104,96]],true); g.bus(104,58,104,134,true); g.text(104,48,'66 kV',{col:C.muted,font:`600 10px ${SANS}`});
  const LFx = f.pos&&f.pos.seg==='ln' ? f.x : 470;
  g.feed([[104,96],[LFx,96]], al('A','LF')); g.feed([[LFx,96],[740,96],[740,138]], al('LF','M'));
  g.text(470,46,'66 kV 送電線 20 km（架空・1 回線）',{col:C.muted,font:`600 11px ${SANS}`});
  g.cb(150,96,S_.open['52L']?1:0,'52L'); g.ct(184,96,'');
  /* 87L の伝送路 */
  g.wire([[58,176],[58,214],[668,214],[668,194]]); g.text(420,206,'光ファイバ：両端の電流の値を送り合う（87L）',{col:C.muted,font:`600 10px ${SANS}`});
  /* 配電用変電所 */
  g.zone(268,112,600,362,'配電用変電所 66/6.6 kV');
  g.feed([[740,138],[740,212]], al('M','T1')); g.feed([[740,260],[740,306]], live.has('T2')); g.feed([[740,330],[740,372]], live.has('B'));
  g.trafo(740,236,true); g.text(722,226,'変圧器 66/6.6 kV',{al:'right',col:C.muted,font:`600 10px ${SANS}`}); g.text(722,242,'20 MVA・%Z 7.5 %',{al:'right',col:C.muted,font:`600 10px ${SANS}`});
  g.ct(740,124,'CT',true); g.cb(740,150,S_.open['52T1']?1:0,'52T1',true); g.ct(740,176,'CT',true); g.ct(740,290,'CT',true); g.cb(740,318,S_.open['52T2']?1:0,'52T2',true); g.ct(740,346,'CT',true);
  g.bus(300,372,800,372, live.has('B')); g.text(304,358,'6.6 kV 母線',{al:'left',col:C.muted,font:`600 11px ${SANS}`}); g.vt(330,372,'GPT',true);
  /* 配電線 F1・F2 */
  const d1 = f.pos&&f.pos.seg==='f1' ? f.pos.x : WLEN.f1/2, [p1,p2]=wSplit(WF1P, G.len(WF1P)*d1/WLEN.f1);
  const d2 = f.pos&&f.pos.seg==='f2' ? f.pos.x : 0.5, [q1,q2]=wSplit(WF2P, G.len(WF2P)*d2/WLEN.f2);
  g.feed([[420,372],[420,466]], al('B','N1')); g.feed(p1, al('B','N1')); g.feed(p2, al('N1','E1')); g.feed([[70,520],[70,532]], live.has('E1')); g.load(70,532,'需要家（F1 の末端）', live.has('E1'));
  g.text(300,508,'配電線 F1 4 km',{col:C.muted,font:`600 10px ${SANS}`});
  g.cb(420,398,S_.open['52F1']?1:0,'52F1',true); g.ct(420,424,'CT',true); g.zct(420,446,'',true);
  g.feed([[640,372],[640,466]], al('B','N2')); g.feed(q1, al('B','N2')); g.feed(q2, al('N2','E2')); g.load(640,560,'需要家（F2）', live.has('E2')); g.text(652,520,'配電線 F2 3 km',{al:'left',col:C.muted,font:`600 10px ${SANS}`});
  g.cb(640,398,S_.open['52F2']?1:0,'52F2',true); g.ct(640,424,'CT',true); g.zct(640,446,'',true);
  /* 太陽光（INV）。F1 の末端につながる */
  c.save(); if(Q.inv!=='on') c.globalAlpha=0.3; g.feed([[70,474],[70,520]], ivRun && live.has('E1')); g.cb(70,496,S_.open['52P']?1:0,'52P',true);
  c.fillStyle=C.surface; c.strokeStyle=ivRun?C.ink:C.muted; c.lineWidth=2; c.fillRect(46,440,48,28); c.strokeRect(46,440,48,28); c.restore();
  g.text(70,454,'INV',{font:`700 12px ${MONO}`,col:ivRun?C.ink:C.muted}); g.text(70,428,Q.inv==='on'?`太陽光 ${Q.ppv} MW`:'太陽光（なし）',{font:`600 10px ${SANS}`,col:C.muted});
  /* 電流の通り道 */
  const ep={src:[[69,96],[104,96]], ln1:[[104,96],[LFx,96]], ln2:[[LFx,96],[740,96],[740,138]], tp:[[740,138],[740,212]], tr1:[[740,212],[740,236]], tr2:[[740,236],[740,260]],
    ts:[[740,260],[740,372]], f1a:[[420,372],[420,466],...p1.slice(1)], f1b:p2, f2a:[[640,372],[640,466],...q1.slice(1)], f2b:q2};
  /* 単独運転：INV だけで電気が来ている部分を琥珀色で示す */
  if(ener.inv){ const ed=wEdges(f.pos); Object.entries(ep).forEach(([id,pts])=>{ const e=ed.find(x=>x.id===id); if(e && ener.inv.has(e.a) && ener.inv.has(e.b) && !(e.cb&&S_.open[e.cb])) g.line(pts,C.amber,3.5); }); g.line([[70,474],[70,520]],C.amber,3.5); }
  /* 電流の粒（6.6 kV 換算の大きさ）。大きな電流は赤 */
  if(r){ const ed=wEdges(f.pos); Object.entries(ep).forEach(([id,pts])=>{ const I=r.I[id]; if(!I) return; const e=ed.find(x=>x.id===id), pu=cabs(I), dir=cabs(r.V[e.a]||Cx(0))>=cabs(r.V[e.b]||Cx(0))?1:-1, big=pu>2;
      g.flow('w'+id, dir>0?pts:[...pts].reverse(), flowMag(pu*WI6), big?C.fault:C.live);
      if(S_.ev && pu>1.5 && WLBL[id]){ const A=pu*(W66.has(id)?WI66:WI6), q=WLBL[id](pts); g.text(q[0],q[1],ampStr(A),{al:q[2],col:big?C.fault:C.ink,font:`700 11px ${MONO}`}); } });
    if(r.J && cabs(r.J)>0.005) g.flow('winv',[[70,474],[70,520]], flowMag(cabs(r.J)*WI6), C.live); }
  /* 地絡の V0・I0、励磁突入 */
  if(lg && S_.ev && X.V0>0){ if(X.I01!=null) g.text(436,458,`I0 ${X.I01.toFixed(2)} A${X.fw1?'（前向き）':'（逆向き）'}`,{al:'left',col:X.fw1?C.fault:C.amber,font:`700 10px ${MONO}`});
    if(X.I02!=null) g.text(656,458,`I0 ${X.I02.toFixed(2)} A${X.fw2?'（前向き）':'（逆向き）'}`,{al:'left',col:X.fw2?C.fault:C.amber,font:`700 10px ${MONO}`}); g.text(350,416,`V0 ${X.V0.toFixed(0)} %`,{al:'left',col:C.fault,font:`700 11px ${MONO}`}); }
  if(lg && S_.ev && X.lg66) g.text(LFx, 118, '地絡電流 約 300 A（中性点抵抗で制限）',{col:C.fault,font:`700 10px ${SANS}`});
  if(X.inr && X.inr.I>0.3) g.text(722,282,`励磁突入 ${ampStr(X.inr.I*WI66)}（第 2 高調波 ${(X.inr.h2*100).toFixed(0)} %）`,{al:'right',col:C.amber,font:`700 10px ${SANS}`});
  /* 事故点の候補と事故 */
  if(!op) Object.entries(WFP).forEach(([k,p0])=>{ const sel=k===Q.loc, ok=wOK(k,Q.kind), p=sel?f:p0; c.save(); c.globalAlpha=ok?1:0.3; c.strokeStyle=sel?C.target:C.muted; c.setLineDash(sel?[]:[3,3]); c.lineWidth=sel?2:1.2; c.beginPath(); c.arc(p.x,p.y,11,0,TAU); c.stroke(); c.restore(); });
  const fOn = S_.ev && ((Q.kind==='3p' && S_.on && live.has(f.node)) || (lg && (X.V0>0||X.lg66||X.V0i>0)) || (Q.kind==='turn' && X.turn));
  if(Q.kind!=='inrush' && !op) g.fault(f.x,f.y,fOn,lg);
  if(op) g.text(402,478,'作業停電：52F1 を開く',{al:'right',col:S_.ev?C.target:C.muted,font:`700 10px ${SANS}`});
  else { const lab = Q.kind==='inrush' ? '変圧器を充電' : Q.kind==='turn' ? '変圧器の層間短絡' : f.label; g.text(f.lx,f.ly,lab,{al:f.al||'center',col:S_.ev?C.fault:C.muted,font:`700 10px ${SANS}`}); }
  /* 継電器 */
  const D=S_.dev, show=rw=> lg ? !rw.s : !rw.g;
  WROWS.forEach(rw=>{ if(rw.inv) return; const p=WPOS[rw.id], d=D[rw.id], st={pick:d.pick&&!d.tripped, tripped:d.tripped, flag:d.tripped?1:0}; c.save(); if(!show(rw)) c.globalAlpha=0.3; g.relay(p[0],p[1],rw.ab,rw.no,st,62);
    if(rw.id==='l87') g.relay(668,176,rw.ab,'87L',st,62); c.restore(); if(show(rw)){ roleMark(g,p[0],p[1],wRoles[rw.id]); if(rw.id==='l87') roleMark(g,668,176,wRoles[rw.id]); } });
  if(Q.inv==='on'){ const ids=WROWS.filter(w=>w.inv).map(w=>w.id), pk=ids.some(id=>D[id].pick&&!D[id].tripped), tr=ids.some(id=>D[id].tripped);
    g.relay(150,462,'INV','連系保護',{pick:pk,tripped:tr,flag:tr?1:0},62); roleMark(g,150,462,wRoles.inv);
    if(iv.isl && !iv.gb) g.tag(150,500,`単独運転 ${(iv.V*100).toFixed(0)} %・${iv.f.toFixed(2)} Hz`,C.amber); else if(ivRun && iv.gb) g.tag(150,500,'ゲートブロック中',C.muted); }
  if(wPaused) g.tag(40,16,'一時停止',C.target);
  const L=wFocus!=null ? wFull[wFocus] : S_.log[S_.log.length-1]; if(OPT.cap && L && L.at && (wFocus!=null || S_.t-L.ta<0.6+(wHold>0?9:0))) g.callout(L.at[0],L.at[1],L.s,1,wHold>0?wHold/BEAT:0);
  G.c=keep; }

/* ===== 右の図：事故の場所と動作時間（三相短絡）。場所ごとにいちばん下の線が主保護 ===== */
const WSTAIR=['l87','z44','t87','b96','tp51','ts51','f1oc'];
const WSN={l87:'87L', z44:'44S', t87:'T87', b96:'96', tp51:'TP51', ts51:'TS51', f1oc:'F51（F1）', f2oc:'F51（F2）'};
const wStCol=()=>({l87:C.s1, z44:C.s2, t87:C.ok, b96:C.muted, tp51:C.ink, ts51:C.amber, f1oc:C.target});
let wStKey='', wSt=null;
function wStairCalc(){ const Q=WQ, key=JSON.stringify({...Q,loc:0,dx:0,kind:0,pers:0}); if(key===wStKey) return wSt; wStKey=key; const pts=[], P=Q.inv==='on'?Q.ppv/10:0;
  const add=(cx,node,pos,tr)=>{ const M=wMeasure(wSolveP({},node,pos,P,P>0,null,false),{b96:!!tr},Q), t={}; WSTAIR.forEach(id=>{ const on=M[id].els.filter(e=>e.on); t[id]=on.length?Math.min(...on.map(e=>e.t)):Infinity; }); pts.push({cx,t}); };
  for(let i=0;i<=40;i++){ const u=0.01+0.98*i/40; add(u*0.40,'LF',{seg:'ln',x:u}); }
  for(let i=0;i<=10;i++){ const u=0.02+0.96*i/10; add(0.43+u*0.10,'TI',{seg:'tr',x:u},true); }
  add(0.565,'B',null);
  for(let i=0;i<=40;i++){ const d=0.02+3.98*i/40; add(0.60+0.40*d/WLEN.f1,'N1',{seg:'f1',x:d}); }
  return (wSt=pts); }
function drawWChart(){ const c=wChC; c.clearRect(0,0,480,400); const Q=WQ;
  if(Q.kind==='lg') return wChartGround(c); if(Q.kind==='inrush') return wChartInrush(c); if(Q.kind==='open') return wChartIsl(c);
  $('wctitle').textContent='場所と動作時間（三相短絡）'; $('wcsub').textContent=Q.rf>0?`事故抵抗 ${Q.rf} Ω で計算。いちばん下の線＝主保護`:'いちばん下の線＝主保護';
  const b={x:50,y:30,w:416,h:270}, pts=wStairCalc(), col=wStCol(), f=wF(), S_=WS, D=S_.dev;
  const X=v=>b.x+v*b.w, Y=t=>b.y+b.h-(Math.log10(clamp(t,0.01,10))+2)/3*b.h;
  /* 区間の帯（下）と目盛 */
  const segs=[[0,0.40,'送電線 20 km',C.s1],[0.42,0.555,'変圧器',C.ok],[0.555,0.585,'母線',C.amber],[0.595,1.0,'配電線 F1 4 km',C.target]];
  c.save(); segs.forEach(([a,bb,l,cl])=>{ c.fillStyle=rgba(cl,0.1); c.fillRect(X(a),b.y,X(bb)-X(a),b.h); });
  c.strokeStyle=rgba(C.muted,0.22); c.lineWidth=1; c.font=`500 10px ${MONO}`; c.fillStyle=C.muted; c.textAlign='right'; c.textBaseline='middle';
  [0.01,0.1,1,10].forEach(t=>{ c.beginPath(); c.moveTo(b.x,Y(t)); c.lineTo(b.x+b.w,Y(t)); c.stroke(); c.fillText(t>=1?t+' s':(t*1000)+' ms',b.x-4,Y(t)); });
  c.strokeStyle=C.ink; c.lineWidth=1.2; c.strokeRect(b.x,b.y,b.w,b.h); c.restore();
  segs.forEach(([a,bb,l,cl],i)=>{ H.text(c,(X(a)+X(bb))/2, b.y+b.h+12+(i===2?12:0), l,{col:C.muted,font:`600 10px ${SANS}`}); });
  H.text(c,b.x,b.y-14,'動作時間（対数）',{al:'left',col:C.muted,font:`600 10px ${SANS}`}); H.text(c,b.x+b.w,b.y+b.h+38,'事故の場所 →（左が上位系統）',{al:'right',col:C.muted,font:`600 10px ${SANS}`});
  /* 各継電器の線（検出できない場所では途切れる） */
  c.save(); c.beginPath(); c.rect(b.x,b.y,b.w,b.h); c.clip();
  WSTAIR.forEach(id=>{ c.strokeStyle=col[id]; c.lineWidth=id==='f1oc'||id==='ts51'?2.4:2; c.setLineDash(id==='b96'?[5,3]:id==='z44'?[7,3]:[]); c.beginPath(); let first=true, prev=null;
    pts.forEach(p=>{ const t=p.t[id]; if(!Number.isFinite(t)||t>10){ first=true; prev=null; return; } const x=X(p.cx), y=Y(t); if(first){ c.moveTo(x,y); first=false; } else if(Math.abs(prev-t)>1e-9 && (id==='z44'||id==='l87'||id==='t87'||id==='b96')){ c.lineTo(x,Y(prev)); c.lineTo(x,y); } else c.lineTo(x,y); prev=t; }); c.stroke(); });
  c.setLineDash([]);
  /* いまの事故の場所と、事故からの時間の線 */
  const fx=X(f.cx); c.strokeStyle=C.ink; c.setLineDash([4,3]); c.lineWidth=1.2; c.beginPath(); c.moveTo(fx,b.y); c.lineTo(fx,b.y+b.h); c.stroke(); c.setLineDash([]);
  if(S_.ev && S_.te>0.01 && Q.kind==='3p'){ const y=Y(S_.te); c.strokeStyle=rgba(C.fault,0.8); c.lineWidth=1.5; c.beginPath(); c.moveTo(b.x,y); c.lineTo(b.x+b.w,y); c.stroke(); }
  c.restore();
  if(S_.ev && S_.te>0.01 && S_.te<10 && Q.kind==='3p') H.text(c,b.x+b.w-4,Y(S_.te)+(S_.te>3?10:-8),`事故から ${S_.te.toFixed(2)} s`,{al:'right',col:C.fault,font:`700 10px ${MONO}`});
  /* 事故の場所での各装置の動作時間（点）。いちばん早いものが最初に動く */
  if(Q.kind==='3p'){ const P=Q.inv==='on'?Q.ppv/10:0, M=wMeasure(wSolveP({},f.node,f.pos,P,P>0,null,false),{b96:Q.loc==='Tr'},Q); let best=null; col.f2oc=C.live;
    (Q.loc==='Gn'?[...WSTAIR,'f2oc']:WSTAIR).forEach(id=>{ const on=M[id].els.filter(e=>e.on); if(!on.length) return; const t=Math.min(...on.map(e=>e.t)); if(t>10) return; if(!best||t<best.t) best={id,t};
      const d=D[id]; H.dot(c,fx,Y(t), d.tripped?C.target:col[id], d.tripped?6:4.5, d.pick&&!d.tripped); });
    if(best){ const lf=f.cx>0.45; H.text(c, fx+(lf?-10:10), Y(best.t)+(best.t<0.05?-12:12), `正動作なら最初に動く：${WSN[best.id]} ${secStr(best.t)}`,{al:lf?'right':'left',col:C.ink,font:`700 11px ${SANS}`}); } }
  else H.text(c,b.x+b.w/2,b.y+16,'層間短絡は差電流が小さく、この図（三相短絡）とは別。T87 は届かず、96 が 0.4 s で動く',{col:C.fault,font:`700 10px ${SANS}`});
  if(Q.loc==='Gn') H.text(c,b.x+b.w-4,b.y+12,'F2 の事故：線は F1 のもの、点は F2 の F51（レバー 2）',{al:'right',col:C.muted,font:`600 10px ${SANS}`});
  /* 凡例 */
  let lx=b.x, ly=b.y+b.h+56; c.save(); c.font=`700 11px ${SANS}`; WSTAIR.forEach(id=>{ const w=c.measureText(WSN[id]).width+30; if(lx+w>b.x+b.w){ lx=b.x; ly+=18; }
    c.strokeStyle=col[id]; c.lineWidth=2.4; c.setLineDash(id==='b96'?[5,3]:id==='z44'?[7,3]:[]); c.beginPath(); c.moveTo(lx,ly); c.lineTo(lx+18,ly); c.stroke(); c.setLineDash([]); c.fillStyle=C.ink; c.textAlign='left'; c.textBaseline='middle'; c.fillText(WSN[id],lx+22,ly); lx+=w; }); c.restore(); }
/* 地絡：時限の階段と V0 */
function wChartGround(c){ const Q=WQ, f=wF(), S_=WS, D=S_.dev, X0=S_.ev?S_.X:wFaultX({},true,0,Q);
  $('wctitle').textContent='地絡保護の時限協調'; $('wcsub').textContent=f.v===66?'66 kV・抵抗接地':'6.6 kV・非接地';
  const rows = f.v===66 ? [['l87','87L（電流差動）',0.03,C.s1],['g67','67G（地絡方向）',WGF.t67,C.s2]] : [['f1dg','F67G（F1）',WGF.tf,C.target],['f2dg','F67G（F2）',WGF.tf,C.live],['b64','64B（母線の V0）',WGF.tb,C.amber]];
  const x0=150, w=300, X=t=>x0+t/2.4*w; c.save(); c.strokeStyle=rgba(C.muted,0.25); c.font=`500 10px ${MONO}`; c.fillStyle=C.muted; c.textAlign='center';
  [0,0.4,0.8,1.2,1.6,2.0,2.4].forEach(t=>{ c.beginPath(); c.moveTo(X(t),44); c.lineTo(X(t),56+rows.length*56); c.stroke(); c.fillText(t.toFixed(1)+' s',X(t),66+rows.length*56); }); c.restore();
  rows.forEach(([id,nm,top,col],i)=>{ const d=D[id], y=54+i*56, role=wRoles[id]; H.text(c,x0-10,y+12,nm,{al:'right',font:`600 12px ${SANS}`}); if(role) H.text(c,x0-10,y+30,ROLE[role][0],{al:'right',col:{main:C.target,back:C.muted,no:C.fault,sub:C.live}[role],font:`700 10px ${SANS}`});
    c.save(); c.fillStyle=C.sunk; c.fillRect(x0,y,w,24); c.strokeStyle=col; c.lineWidth=2; c.beginPath(); c.moveTo(X(top),y-6); c.lineTo(X(top),y+30); c.stroke();
    const el = d.tripped ? top : d.prog*top; c.fillStyle=rgba(col,0.55); c.fillRect(x0,y,X(el)-x0,24); c.restore(); H.text(c,X(top)+4,y-10,top.toFixed(2)+' s',{al:'left',col,font:`700 11px ${MONO}`});
    H.text(c,x0+w,y+36,d.status+'　'+(d.v||''),{al:'right',col:d.tripped?C.target:C.muted,font:`600 10px ${SANS}`}); });
  const yb=74+rows.length*56;
  if(f.v===6){ /* V0 のものさし */
    const v0=X0.V0||0, bx=40, bw=400, V=p=>bx+p/100*bw; H.text(c,bx,yb+8,`零相電圧 V0（完全地絡で 100 %）　地絡抵抗 Rg ${Q.rg} kΩ → V0 ${v0.toFixed(1)} %`,{al:'left',font:`700 11px ${SANS}`});
    c.save(); c.fillStyle=C.sunk; c.fillRect(bx,yb+20,bw,18); c.fillStyle=rgba(C.fault,0.6); c.fillRect(bx,yb+20,V(v0)-bx,18);
    [[Q.v0f,`F67G ${Q.v0f} %`,C.target],[Q.v0b,`64B ${Q.v0b} %`,C.amber]].forEach(([p,l,cl],i)=>{ c.strokeStyle=cl; c.lineWidth=2; c.beginPath(); c.moveTo(V(p),yb+14); c.lineTo(V(p),yb+44); c.stroke(); H.text(c,V(p)+3,yb+52+i*13,l,{al:'left',col:cl,font:`700 10px ${SANS}`}); }); c.restore();
    H.text(c,bx,yb+92,`Rg が大きいほど V0 は小さい。${Math.min(Q.v0f,Q.v0b)} % を下回ると、どの装置も検出できない（高抵抗地絡）`,{al:'left',col:C.muted,font:`600 10px ${SANS}`});
    H.text(c,bx,yb+108,'F67G は I0 の向きも見るので、事故のない配電線（逆向き）は動かない',{al:'left',col:C.muted,font:`600 10px ${SANS}`}); }
  else { H.text(c,40,yb+8,'66 kV は中性点を抵抗で接地しているので、地絡電流は約 300 A 流れる',{al:'left',col:C.muted,font:`600 11px ${SANS}`});
    H.text(c,40,yb+26,'87L は差電流で瞬時に、67G は零相電圧と零相電流の向きで 0.5 s の後備',{al:'left',col:C.muted,font:`600 11px ${SANS}`}); } }
/* 励磁突入：差電流と第 2 高調波 */
function wChartInrush(c){ const S_=WS, b={x:56,y:34,w:370,h:250}, X=t=>b.x+t/1.5*b.w, Y=A=>b.y+b.h-A/1600*b.h, Y2=p=>b.y+b.h-p/50*b.h;
  $('wctitle').textContent='励磁突入電流と第 2 高調波'; $('wcsub').textContent='T87 は第 2 高調波で止める';
  c.save(); c.strokeStyle=rgba(C.muted,0.22); c.font=`500 10px ${MONO}`; c.fillStyle=C.muted; c.lineWidth=1;
  [0,400,800,1200,1600].forEach(A=>{ c.beginPath(); c.moveTo(b.x,Y(A)); c.lineTo(b.x+b.w,Y(A)); c.stroke(); c.textAlign='right'; c.textBaseline='middle'; c.fillText(A,b.x-4,Y(A)); });
  [0,10,20,30,40,50].forEach(p=>{ c.textAlign='left'; c.fillText(p+' %',b.x+b.w+4,Y2(p)); });
  [0,0.5,1.0,1.5].forEach(t=>{ c.textAlign='center'; c.textBaseline='top'; c.fillText(t.toFixed(1)+' s',X(t),b.y+b.h+5); });
  c.strokeStyle=C.ink; c.lineWidth=1.2; c.strokeRect(b.x,b.y,b.w,b.h);
  c.strokeStyle=C.fault; c.lineWidth=2.4; c.beginPath(); for(let t=0;t<=1.5;t+=0.01){ const A=WINR.pk*Math.exp(-t/WINR.tau)*WI66; t?c.lineTo(X(t),Y(A)):c.moveTo(X(t),Y(A)); } c.stroke();
  c.strokeStyle=C.amber; c.setLineDash([6,3]); c.lineWidth=2; c.beginPath(); c.moveTo(X(0),Y2(WINR.h2*100)); c.lineTo(X(1.5),Y2(WINR.h2*100)); c.stroke();
  c.strokeStyle=C.amber; c.setLineDash([2,3]); c.lineWidth=1.2; c.beginPath(); c.moveTo(b.x,Y2(15)); c.lineTo(b.x+b.w,Y2(15)); c.stroke();
  c.strokeStyle=C.ok; c.setLineDash([2,3]); c.beginPath(); c.moveTo(b.x,Y(WT87.min*WI66)); c.lineTo(b.x+b.w,Y(WT87.min*WI66)); c.stroke();
  c.strokeStyle=C.s3; c.setLineDash([6,3]); c.beginPath(); c.moveTo(b.x,Y(WTP.tap)); c.lineTo(b.x+b.w,Y(WTP.tap)); c.stroke(); c.setLineDash([]);
  if(S_.ev && S_.te<=1.5){ c.strokeStyle=C.ink; c.lineWidth=1.2; c.beginPath(); c.moveTo(X(S_.te),b.y); c.lineTo(X(S_.te),b.y+b.h); c.stroke(); }
  c.restore();
  H.text(c,b.x+6,b.y+12,'突入電流＝T87 の差電流（66 kV 側）',{al:'left',col:C.fault,font:`700 11px ${SANS}`});
  H.text(c,b.x+b.w-6,Y2(WINR.h2*100)-9,'第 2 高調波 30 %',{al:'right',col:C.amber,font:`700 10px ${SANS}`}); H.text(c,b.x+b.w-6,Y2(15)-8,'抑制の整定 15 %',{al:'right',col:C.amber,font:`600 10px ${SANS}`});
  H.text(c,b.x+b.w-6,Y(WTP.tap)-8,'TP51 限時 260 A',{al:'right',col:C.s3,font:`600 10px ${SANS}`}); H.text(c,b.x+b.w-6,Y(WT87.min*WI66)+9,'T87 の動作値 52 A',{al:'right',col:C.ok,font:`600 10px ${SANS}`});
  H.text(c,b.x,b.y-16,'電流 [A]',{al:'left',col:C.muted,font:`600 10px ${SANS}`}); H.text(c,b.x+b.w,b.y-16,'第 2 高調波の割合',{al:'right',col:C.muted,font:`600 10px ${SANS}`});
  const y0=b.y+b.h+30; ['差電流は T87 の動作値の 20 倍以上。大きさだけでは内部事故と見分けられない','第 2 高調波が 15 % 以上なら励磁突入と見て T87 を止める（抑制）','TP51 の瞬時要素（1,800 A）は突入電流（最大 1,400 A）より上に整定してある','限時要素は電流がすぐ減るので満了しない'].forEach((s,i)=>H.text(c,20,y0+i*17,'・'+s,{al:'left',col:C.ink,font:`600 11px ${SANS}`})); }

/* 単独運転の不感帯：横軸は有効電力（出力÷負荷）、縦軸は無効電力（負荷の力率）。電圧の継電器と受動的方式が両方とも見えない範囲が不感帯 */
function wChartIsl(c){ const Q=WQ, S_=WS, b={x:62,y:34,w:384,h:200}, X=r=>b.x+clamp(r,0,2)/2*b.w, Y=q=>b.y+b.h-clamp(q,0,0.6)/0.6*b.h, Vr=r=>Math.min(Math.sqrt(r),1.1*r), tq=pf=>Math.tan(Math.acos(pf));
  $('wctitle').textContent='単独運転の不感帯'; $('wcsub').textContent='有効電力と無効電力がつり合うと見えない';
  const r0=Q.inv==='on'?Q.ppv/4:0, pf=Math.min(1,+Q.qpf||1), q0=tq(pf), qt=Math.tan(Q.pjs*Math.PI/180), uv=Q.uvr/100, xa=uv<=1/1.1 ? uv/1.1 : uv*uv, xb=1.21;
  c.save(); c.fillStyle=rgba(C.amber,0.16); c.fillRect(X(xa),b.y,X(xb)-X(xa),b.h); c.fillStyle=rgba(C.s2,0.14); c.fillRect(b.x,Y(qt),b.w,Y(0)-Y(qt));
  c.fillStyle=rgba(C.fault,0.24); c.fillRect(X(xa),Y(qt),X(xb)-X(xa),Y(0)-Y(qt));
  c.strokeStyle=rgba(C.muted,0.22); c.lineWidth=1; c.font=`500 10px ${MONO}`; c.fillStyle=C.muted;
  [0,0.5,1,1.5,2].forEach(r=>{ c.beginPath(); c.moveTo(X(r),b.y); c.lineTo(X(r),b.y+b.h); c.stroke(); c.textAlign='center'; c.textBaseline='top'; c.fillText(r.toFixed(1),X(r),b.y+b.h+5); });
  [1,0.99,0.95,0.9].forEach(p=>{ c.beginPath(); c.moveTo(b.x,Y(tq(p))); c.lineTo(b.x+b.w,Y(tq(p))); c.stroke(); c.textAlign='right'; c.textBaseline='middle'; c.fillText(p.toFixed(2),b.x-4,Y(tq(p))); });
  c.strokeStyle=C.ink; c.lineWidth=1.2; c.strokeRect(b.x,b.y,b.w,b.h); c.restore();
  H.text(c,(b.x+X(xa))/2,b.y+16,'UVR で見つかる',{col:C.amber,font:`700 10px ${SANS}`}); H.text(c,(X(xb)+b.x+b.w)/2,b.y+16,'OVR で見つかる',{col:C.amber,font:`700 10px ${SANS}`});
  H.text(c,X(1),Y(0.42),'受動的方式で見つかる',{col:C.s2,font:`700 10px ${SANS}`}); H.text(c,X(1),Y(0.42)+13,`（位相の跳躍 ${Q.pjs}° 以上）`,{col:C.s2,font:`600 10px ${SANS}`}); H.text(c,X(0.97),Y(qt/2),'不感帯',{col:C.fault,font:`700 12px ${SANS}`});
  if(Q.inv==='on'){ H.dot(c,X(r0),Y(q0),C.target,6,!!(S_.isl&&!S_.gb)); H.text(c,X(r0)+(r0>1.5?-10:10),Y(q0)-12,'いま',{al:r0>1.5?'right':'left',col:C.target,font:`700 11px ${SANS}`}); }
  H.text(c,b.x-4,b.y-14,'負荷の力率（無効電力）',{al:'left',col:C.muted,font:`600 10px ${SANS}`}); H.text(c,b.x+b.w,b.y+b.h+22,'有効電力：太陽光の出力 ÷ 配電線 F1 の負荷（4 MW）',{al:'right',col:C.muted,font:`600 10px ${SANS}`});
  const V=Vr(r0), th=Math.acos(pf)*180/Math.PI, iv=(S_.X||{}).inv||{}, y0=b.y+b.h+44;
  const L=[ Q.inv!=='on' ? '太陽光を「あり」にすると、52F1 を開いたあと単独運転になる' : `出力÷負荷 ${r0.toFixed(2)} → 島の電圧 ${(V*100).toFixed(0)} %${r0<0.826?`（電流制限で出力は ${(V*V*4).toFixed(1)} MW に下がる）`:''}`,
    `負荷の力率 ${pf.toFixed(2)} → 位相の跳躍 ${th.toFixed(0)}°（INV は力率 1 なので、負荷の力率角の分だけ動く）`,
    '仮定：損失なし、負荷は定格電圧で 4 MW の抵抗、INV は定格出力。周波数の動きは計算していない',
    Q.ipro==='full' ? '能動的方式：単独運転なら周波数が 1.5 Hz/s で動くという仮定で、約 0.5 s で検出' : '能動的方式：付けていない',
    Q.tt==='on' ? '転送遮断：52F1 が開いた信号を通信で送り、0.1 s で 52P を開く（通信が切れると働かない）' : '転送遮断：付けていない',
    S_.isl && !S_.gb ? `いま単独運転 ${(S_.te-S_.isl.t0).toFixed(2)} s・電圧 ${(iv.V*100).toFixed(0)} %・${(iv.f||60).toFixed(2)} Hz（危険）` : '' ];
  L.forEach((s,i)=>{ if(s) H.text(c,16,y0+i*16,'・'+s,{al:'left',col:i===5?C.fault:C.ink,font:`${i===5?700:600} 10.5px ${SANS}`}); }); }

/* ===== 操作 ===== */
const WPARAMS=[
  {grp:'事故', sm:'スライダは事故の途中でも動かせる。図の線を押すと、その位置で事故が起きる'},
  {id:'loc', label:'事故の場所', type:'select', options:Object.entries(WFP).map(([k,f])=>[k,f.label])},
  {id:'dx', label:'事故点の位置', dyn:true, min:0, max:1, step:0.1, fmt:()=>{ const v=wDxVal(); return v==null?'—':v.toFixed(1)+' km'; }},
  {id:'kind', label:'事故の種類', type:'select', options:[['3p','三相短絡'],['lg','一線地絡'],['turn','層間短絡（変圧器の中だけ）'],['inrush','変圧器の充電（励磁突入。事故ではない）'],['open','52F1 を開く（作業停電。事故ではない）']]},
  {id:'rf', label:'事故抵抗 Rf（三相短絡のアークなど）', min:0, max:5, step:0.1, fmt:v=>v.toFixed(1)+' Ω'},
  {id:'rg', label:'地絡抵抗 Rg（6.6 kV の地絡）', min:0, max:15, step:0.5, fmt:v=>v+' kΩ'},
  {id:'pers', label:'事故の続き方（送電線・配電線）', type:'select', options:[['tmp','一時的（雷のフラッシオーバなど）'],['perm','永続（断線や樹木の接触など）']]},
  {id:'fail', label:'故障・不備', type:'select', options:[['none','なし'],['cbf1','52F1 が開かない'],['l87','87L の伝送路が切れている'],['t87','T87 を点検で外している'],['n96','96（ブッフホルツ）がない']]},
  {grp:'整定（送電線と変圧器）', sm:'既定値は「計算の前提」のとおり。シナリオを押すと既定値に戻る'},
  {id:'z1', label:'44S 第 1 段の到達（線路の %）', min:50, max:120, step:5, fmt:v=>v+' %'},
  {id:'tpl', label:'TP51（変圧器一次）の時限レバー', min:1, max:10, step:0.5, fmt:v=>v.toFixed(1)},
  {id:'h2', label:'T87 の第 2 高調波抑制', type:'select', options:[['true','あり'],['false','なし']]},
  {id:'h2s', label:'T87 の第 2 高調波抑制の整定', min:5, max:40, step:1, fmt:v=>v+' %'},
  {grp:'整定（6.6 kV 母線と配電線）'},
  {id:'tsl', label:'TS51（変圧器二次）の時限レバー', min:1, max:10, step:0.5, fmt:v=>v.toFixed(1)},
  {id:'ftap', label:'F51（F1）の電流整定', min:400, max:1500, step:50, fmt:v=>v+' A'},
  {id:'fl', label:'F51（F1）の時限レバー', min:1, max:10, step:0.5, fmt:v=>v.toFixed(1)},
  {id:'v0f', label:'F67G の V0 整定', min:2, max:30, step:1, fmt:v=>v+' %'},
  {id:'v0b', label:'64B の V0 整定', min:5, max:40, step:1, fmt:v=>v+' %'},
  {id:'ldc', label:'線路無電圧確認装置（変電所）', type:'select', options:[['true','あり'],['false','なし']]},
  {grp:'太陽光（INV、F1 の末端）'},
  {id:'inv', label:'太陽光（INV）', type:'select', options:[['off','なし'],['on','あり']]},
  {id:'ppv', label:'太陽光の出力', min:1, max:8, step:0.5, fmt:v=>v.toFixed(1)+' MW'},
  {id:'qpf', label:'配電線 F1 の負荷の力率（無効電力）', min:0.85, max:1, step:0.01, fmt:v=>v.toFixed(2)+(v<1?'（遅れ）':'')},
  {id:'ipro', label:'INV の連系保護', type:'select', options:[['full','UVR・OVR・OFR・UFR・OVGR＋受動的＋能動的'],['pas','能動的方式なし'],['pasng','能動的方式と OVGR なし']]},
  {id:'uvr', label:'INV の UVR の整定', min:50, max:95, step:5, fmt:v=>v+' %'},
  {id:'uvt', label:'INV の UVR の時限', min:0.2, max:2, step:0.1, fmt:v=>v.toFixed(1)+' s'},
  {id:'pjs', label:'受動的方式（位相の跳躍）の整定', min:2, max:20, step:1, fmt:v=>v+'°'},
  {id:'tt', label:'転送遮断（変電所 → INV）', type:'select', options:[['off','なし'],['on','あり']]},
];
const WPRESETS=[
  {l:'① 送電線の事故（近端）', p:{loc:'Ln',kind:'3p'}, k:'ok', t:'87L と 44S 第1段', note:'近端（2 km）の事故電流は 12.6 kA。87L と 44S の第 1 段がどちらも 0.03 s で動き、52L と 52T1 が 0.08 s に開く。雷のような一時的な事故はアークが消えるので、約 1 分後の再閉路で送電が戻る（待つあいだは早送りする）。'},
  {l:'② 送電線の遠端の事故', p:{loc:'Lf',kind:'3p'}, k:'ok', t:'87L が両端を瞬時に', note:'遠端（18 km）は 44S の第 1 段（線路の 85 %）の外なので、44S は第 2 段の 0.4 s を待つ。87L は区間の中ならどこでも 0.03 s で両端を切るので、44S は復帰する。'},
  {l:'③ 87L が使えないとき', p:{loc:'Lf',kind:'3p',fail:'l87'}, k:'hold', t:'44S 第2段で 0.4 s', note:'87L の伝送路が切れていると、遠端の事故は 44S の第 2 段（0.405 s）でしか切れない。除去が 0.08 s から 0.455 s に延びる。発電機に近い送電線なら、安定度の限界（臨界除去時間 CCT）を超えるおそれがある（「モデル化と解析」タブの動揺方程式）。'},
  {l:'④ 永続事故と再閉路', p:{loc:'Ln',kind:'3p',pers:'perm'}, k:'ok', t:'ロックアウト', note:'事故が永続していると、再閉路した瞬間に 87L と 44S がもう一度動き、ロックアウトする。送電線から先は長時間の停電になる。保護としては正しい動き。'},
  {l:'⑤ 変圧器の内部事故', p:{loc:'Tr',kind:'3p'}, k:'ok', t:'T87 が瞬時', note:'変圧器の巻線の中の事故。T87 が 0.03 s で動き、52T1 と 52T2 が 0.08 s に開く。一次側の事故電流 2.1 kA は TP51 の瞬時要素（1.8 kA）も超える。87L は電流が通り抜けるだけなので動かない。変圧器の事故なので再閉路しない。'},
  {l:'⑥ 変圧器の層間短絡', p:{loc:'Tr',kind:'turn'}, k:'ok', t:'T87 は見えず 96', note:'数ターンだけの短絡は端子の電流にほとんど出ず、T87 は検出できない。油の分解でできたガスと油の流れを 96 が見て、0.4 s で切る。「故障・不備」で 96 をなくすと、誰も検出できない。'},
  {l:'⑦ 変圧器の充電', p:{loc:'Tr',kind:'inrush'}, k:'hold', t:'動かないのが正しい', note:'変圧器を入れると、一次側に最大 1,400 A の励磁突入電流が流れる。T87 から見ると内部事故と同じ差電流だが、第 2 高調波（30 %）を見て止める。1 s 後に 52T2 を入れて送電を始める。'},
  {l:'⑦’ 第2高調波の抑制なし', p:{loc:'Tr',kind:'inrush',h2:false}, k:'bad', t:'T87 の誤動作', note:'第 2 高調波の抑制がないと、T87 は突入電流を内部事故と見て 0.03 s で動き、変圧器を入れられない（不要動作）。'},
  {l:'⑧ 6.6 kV 母線の短絡', p:{loc:'B',kind:'3p'}, k:'ok', t:'TS51 が主保護', note:'6.6 kV 母線の事故電流は 14.3 kA。母線の主保護は TS51 で、1.16 s で 52T2 を開く。T87 は区間の外の事故なので、比率で抑えて動かない。TP51（1.62 s）と 44S の第 3 段（2.0 s）は後備。'},
  {l:'⑨ 配電線の事故', p:{loc:'Fn',kind:'3p'}, k:'ok', t:'F51 と再閉路', note:'配電線 F1 の変電所近くの事故（9.8 kA）。F51 が 0.49 s で動き、52F1 が 0.56 s に開く。TS51（1.47 s）と TP51（2.08 s）は後備で、復帰する。一時的な事故なので、約 1 分後の再閉路で戻る。'},
  {l:'⑩ 52F1 が開かない', p:{loc:'Fn',kind:'3p',fail:'cbf1'}, k:'hold', t:'TS51 が後備', note:'52F1 が故障して開かない。F51 は動作したが事故電流が流れ続け、後備の TS51 が 1.475 s で 52T2 を開く。健全な配電線 F2 も含めて、6.6 kV 母線から先がすべて停電する。'},
  {l:'⑪ TS51 の整定ミス', p:{loc:'Fn',kind:'3p',tsl:1,fl:3}, k:'bad', t:'母線ごと停電', note:'TS51 のレバーを 1、F51 を 3 にした。TS51（0.49 s）が F51（0.73 s）より先に動き、52T2 で母線ごと停電する（協調の失敗）。右の図で、TS51 の線が F51 の線より下に来ていることを確かめよう。'},
  {l:'⑫ 配電線の地絡', p:{loc:'Ff',kind:'lg'}, k:'ok', t:'F67G が選んで切る', note:'配電線 F1 の地絡。F1 の ZCT には 4.5 A が前向きに、健全な F2 の ZCT には 4.0 A が逆向きに流れる。F67G は向きを見て F1 だけを 0.9 s で切る。64B（2.0 s）は後備。'},
  {l:'⑬ 高抵抗の地絡', p:{loc:'Ff',kind:'lg',rg:12}, k:'bad', t:'どれも検出できない', note:'地絡抵抗が 12 kΩ あると、V0 は 4 % しか出ない。F67G（V0 5 %）も 64B（15 %）も整定に届かず、事故が残る（高抵抗地絡。樹木の接触や、断線して地面に落ちた電線で起きる）。Rg を下げて、どこから検出できるか確かめよう。'},
  {l:'⑭ 母線の地絡', p:{loc:'B',kind:'lg'}, k:'ok', t:'64B が 2 s で', note:'6.6 kV 母線の地絡。どの配電線の ZCT にも自分の充電電流が逆向きに流れるだけなので、F67G はどちらも動かない。母線の 64B が 2.0 s で 52T2 を開く。'},
  {l:'⑮ 送電線の地絡', p:{loc:'Lf',kind:'lg'}, k:'ok', t:'87L', note:'66 kV 送電線の地絡。抵抗接地なので地絡電流は約 300 A。87L が 0.03 s で両端を切り、67G（0.5 s）は後備として復帰する。'},
  {l:'⑯ INV：ほかの配電線の事故', p:{loc:'Gn',kind:'3p',inv:'on'}, k:'ok', t:'UVR では解列しない', note:'太陽光 4 MW を配電線 F1 の末端につないだ。配電線 F2 の事故で F1 の末端の電圧は 49 % まで下がるが、F2 の F51 が 0.525 s で動き、0.595 s に事故が除かれる。UVR（1.0 s）より早く電圧が戻るので、UVR では解列しない（時間協調の例）。FRT 要件が運転継続を求めるのは 0.3 s 以下の電圧低下で、この事故はそれより長い。INV の電流は F1 の F51 を逆向きに流れるが、整定 600 A に届かない。'},
  {l:'⑰ INV：配電線 F1 の事故', p:{loc:'Fn',kind:'3p',inv:'on'}, k:'ok', t:'再閉路の前に解列', note:'F1 の事故で INV の端子電圧が 20 % 未満になり、INV は電流を止める（ゲートブロック）。無電圧から自立して起動しないので（この教材の仮定）、52F1 が開いたあとも F1 は無電圧のまま。UVR が 1.0 s で 52P を開き、約 1 分後の再閉路（60.56 s）より前に解列する。線路無電圧確認装置は無電圧を確かめてから再閉路する。'},
  {l:'⑱ INV：作業停電（つり合い）', p:{loc:'Fn',kind:'open',inv:'on'}, k:'ok', t:'能動的方式が検出', note:'作業のため 52F1 を開いた。太陽光 4 MW と F1 の負荷 4 MW がつり合い、負荷の力率も 1 なので、電圧も位相もほとんど変わらない（右の図の不感帯）。開いた瞬間から線路は INV に充電されていて危険。能動的方式が、切り離されてから 0.50 s で見つけて INV を止める（能動的方式で周波数がどう動くかは教材の仮定）。'},
  {l:'⑲ INV：能動的方式なし', p:{loc:'Fn',kind:'open',inv:'on',ipro:'pas'}, k:'bad', t:'単独運転が続く', note:'同じ作業停電で、能動的方式がない場合。UVR・OVR も受動的方式も不感帯に入っていて見えず、F1 は INV に充電されたまま。「負荷の力率」を 0.95 にすると位相が 18° 跳び、受動的方式が 0.1 s で見つける。「太陽光の出力」を 2 MW にすると電圧が 55 % に下がり、UVR が 1.0 s で見つける。'},
  {l:'⑳ INV：地絡のあと単独運転', p:{loc:'Ff',kind:'lg',inv:'on',ipro:'pasng',pers:'perm'}, k:'bad', t:'再閉路できない', note:'能動的方式と OVGR を付けていない INV。F1 の地絡で F67G が 52F1 を開くと、つり合った単独運転が残る（非接地の地絡は線間電圧をほとんど変えないので、UVR では見つけにくい）。約 1 分後の再閉路のとき F1 に電圧が残っているので、線路無電圧確認装置が投入を待たせ、10 s たっても消えないのでロックアウトする。非同期投入は避けたが、F1 の停電が長引く。OVGR があれば 0.5 s で解列する。'},
  {l:'㉑ 同じ・線路無電圧確認なし', p:{loc:'Ff',kind:'lg',inv:'on',ipro:'pasng',pers:'perm',ldc:false}, k:'bad', t:'非同期投入のおそれ', note:'線路無電圧確認装置がないと、INV が充電している線路に、同期を確かめないまま再閉路してしまう（非同期投入のおそれ。投入の過渡はここでは計算しない）。永続事故なので F67G がもう一度動いてロックアウトし、F1 はまた単独運転になる。'},
  {l:'㉒ INV：転送遮断', p:{loc:'Fn',kind:'open',inv:'on',ipro:'pas',tt:'on'}, k:'ok', t:'不感帯でも止まる', note:'⑲ と同じ不感帯の作業停電で、転送遮断を付けた場合。52F1 が開いた信号を通信で INV へ送り、0.1 s で 52P を開く（0.215 s）。島の電圧や位相に頼らないので不感帯はない。そのかわり通信が切れると働かないので、単独運転の検出と組み合わせる。'},
];
function wBuild(){ $('wparams').innerHTML=WPARAMS.map(p=>paramHTML(p,'wp-',p.dyn?0:WQ[p.id])).join('');
  $('wpresets').innerHTML=WPRESETS.map((p,i)=>`<button class="preset" data-i="${i}" aria-pressed="false">${p.l}<span class="k ${p.k}">${p.t}</span></button>`).join('');
  $('wrace').innerHTML=WROWS.map(r=>`<div class="rrow" data-id="${r.id}"><span class="nm"></span><span class="cur"></span><span class="bar"><i></i></span><span class="st"></span></div>`).join(''); }
function wSync(){ WPARAMS.forEach(p=>{ if(!p.id) return; const el=$('wp-'+p.id); if(!el) return; const o=$('wp-'+p.id+'-o');
    if(p.dyn){ const sp=wDxSpec(WQ.loc), box=el.closest('.param'); box.hidden=!sp; if(sp){ el.min=sp.min; el.max=sp.max; el.step=sp.step; el.value=String(wDxVal()); box.querySelector('label span').textContent=`事故点の位置（${{ln:'送電線・上位変電所から',f1:'F1・変電所から',f2:'F2・変電所から'}[sp.seg]}）`; o.textContent=p.fmt(); } return; }
    el.value=String(WQ[p.id]); if(o) o.textContent=p.fmt(WQ[p.id]); });
  $('wpresets').querySelectorAll('.preset').forEach(b=>{ const pr=WPRESETS[+b.dataset.i]; b.setAttribute('aria-pressed', Object.entries({...WQ0,...pr.p}).every(([k,v])=>String(WQ[k])===String(v))); }); }
function wSetParam(k,v){ const p=WPARAMS.find(x=>x.id===k); WQ[k] = p.type==='select' ? (v==='true'?true:v==='false'?false:v) : +v;
  if(k==='kind' && !wOK(WQ.loc,WQ.kind)) WQ.loc = WQ.kind==='lg'||WQ.kind==='open' ? 'Fn' : 'Tr';
  if(k==='loc'){ WQ.dx=null; if(!wOK(WQ.loc,WQ.kind)) WQ.kind='3p'; } wSync(); }
function wInit(){ if(WS) return; wBuild(); wReset(); wSync(); }
$('wparams').addEventListener('input',e=>{ const k=e.target.dataset.k; if(!k) return; wSetParam(k,e.target.value); $('wnote').textContent='条件を変えた。シナリオの説明は当てはまらないことがあるので、「正動作なら」と経過で確かめよう。'; if(WPARAMS.find(x=>x.id===k).type==='select') wReset(); });
$('wpresets').addEventListener('click',e=>{ const b=e.target.closest('.preset'); if(!b) return; const pr=WPRESETS[+b.dataset.i]; WQ={...WQ0,...pr.p}; wSync(); $('wnote').textContent=pr.note; wReset(); wFire(); wPaused=false; });
$('wfire').addEventListener('click',()=>{ wFire(); wPaused=false; });
$('wreset').addEventListener('click',()=>{ wReset(); wPaused=false; });
$('wplay').addEventListener('click',wTogglePlay);
$('wspeed').addEventListener('click',e=>{ const b=e.target.closest('button'); if(!b) return; wSpeed=+b.dataset.v; [...$('wspeed').children].forEach(x=>x.setAttribute('aria-pressed',x===b)); });
$('wsld').addEventListener('click',e=>{ const rc=$('wsld').getBoundingClientRect(), x=(e.clientX-rc.left)/rc.width*880, y=(e.clientY-rc.top)/rc.height*600;
  let best=null, bd=26; Object.entries(WFP).forEach(([k,f])=>{ const d=Math.hypot(f.x-x,f.y-y); if(d<bd){ bd=d; best=k; } });
  const ln = bd>13 ? wPickLine(x,y) : null; if(ln){ wSetParam('loc',ln[0]); if(ln[1]!=null){ WQ.dx=ln[1]; wSync(); } $('wnote').textContent=''; wReset(); wFire(); wPaused=false; return; }
  if(!best) return; wSetParam('loc',best); $('wnote').textContent=''; wReset(); wFire(); wPaused=false; });
/* 図の線の上を押したら、その位置（km）で事故を起こす */
function wPickLine(x,y){ const r=(v,st)=>Math.round(v/st)*st;
  if(Math.abs(y-96)<11 && x>206 && x<734){ const km=clamp(r((x-200)/27,0.2),0.2,19.8); return [km<10?'Ln':'Lf', km]; }
  const L1=G.len(WF1P); let d=null;
  if(Math.abs(x-420)<11 && y>470 && y<520) d=(y-466)/L1*WLEN.f1; else if(Math.abs(y-520)<11 && x>76 && x<420) d=(54+420-x)/L1*WLEN.f1;
  if(d!=null){ d=r(d,0.1); return d>3.9 ? ['Ff',null] : ['Fn',clamp(d,0.1,3.9)]; }
  if(Math.abs(x-640)<11 && y>470 && y<558){ const km=clamp(r((y-466)/G.len(WF2P)*WLEN.f2,0.1),0.1,2.9); return ['Gn',km]; }
  return null; }
tlBind($('wlog'), i=>wJump(i));
function wFrame(rd){ let dt=0;
  if(wHold>0) wHold=Math.max(0,wHold-rd); else if(!wPaused){ wAcc+=rd*wSpeed; while(wAcc>=DT){ const n0=WS.log.length; wStep(DT); wAcc-=DT; dt+=DT; const L=WS.log[WS.log.length-1];
      if(WS.log.length>n0 && OPT.beat && L && /trip|cb|bad/.test(L.cls)){ wHold=BEAT; wAcc=0; break; } } }
  G.dt=dt; G.t=WS.t; drawW(); drawWChart(); }
function wDOM(){ const D=WS.dev, Q=WQ, f=wF(), lg=Q.kind==='lg', X=WS.X||{};
  $('wrace').querySelectorAll('.rrow').forEach(el=>{ const rw=WROWS.find(x=>x.id===el.dataset.id), d=D[rw.id], show = rw.inv ? Q.inv==='on' : lg ? !rw.s : !rw.g; el.hidden=!show; if(!show) return;
    const rl=wRoles[rw.id]||(rw.inv?wRoles.inv:null), nh=(rl?`<i class="rl ${rl}" title="${ROLE[rl][0]}">${ROLE[rl][1]}</i>`:'')+rw.name, ne=el.querySelector('.nm'); if(ne._h!==nh){ ne.innerHTML=nh; ne._h=nh; }
    el.classList.toggle('on',d.pick&&!d.tripped); el.classList.toggle('fire',d.tripped); el.querySelector('.cur').textContent=d.v; el.querySelector('.bar i').style.width=(d.tripped?100:d.prog*100)+'%';
    const st = d.status==='検出中' && d.top ? `検出中 ${(d.prog*d.top).toFixed(2)} / ${d.top.toFixed(2)} s` : (d.status==='動作'&&d.tTrip!=null?`動作 ${d.tTrip.toFixed(3)}`+(d.tOpen!=null?`・開 ${d.tOpen.toFixed(3)}`:'')+' s':d.status); el.querySelector('.st').textContent=st; });
  tlPaint($('wlog'), WS.log, wFull, wFocus);
  const ivRun=Q.inv==='on' && WS.invRun && !WS.open['52P'], ener=wEnergized(WS.open,f.pos,ivRun && !WS.gb), live=ener.g, hazard=!!ener.inv, outs=[];
  if(!live.has('M')) outs.push('送電線'); if(!live.has('B')) outs.push('6.6 kV 母線と配電線 F1・F2'); else { if(!live.has('E1')) outs.push('配電線 F1'); if(!live.has('E2')) outs.push('配電線 F2'); }
  const faultOn = WS.ev && ((Q.kind==='3p' && WS.on && ener.all.has(f.node)) || (lg && (X.V0>0||X.lg66||X.V0i>0)) || (Q.kind==='turn' && X.turn));
  let pill, msg;
  if(Q.kind==='inrush' && !WS.ev){ pill=['var(--muted)','停止中']; msg='変圧器は切り離してある。「変圧器を充電する」で 52T1 を入れる'; }
  else if(!WS.ev){ pill=null; }
  else { const inr = X.inr && X.inr.I>0.3; pill = faultOn ? ['var(--amber)','事故中'] : hazard ? ['var(--fault)','単独運転・危険'] : inr ? ['var(--amber)','突入電流'] : outs.length ? ['var(--fault)','停電'] : ['var(--ok)','給電中'];
    msg = (faultOn?'事故電流が流れている。':'') + (inr?'変圧器の励磁突入電流が流れている。':'') + (outs.length?'系統から停電している範囲：'+outs.join('・'):(faultOn||inr?'':'事故は取り除かれ、すべて給電中'))
      + (hazard?'。ただし太陽光（INV）が単独運転で一部を充電している（停電したはずの線路に電気が来ていて危険）':''); }
  const vh = pill ? `<span class="pill" style="background:${pill[0]}">${pill[1]}</span><span>${msg}${WS.ev?`　（${Q.kind==='inrush'?'投入':Q.kind==='open'?'開放':'事故'}から ${WS.te.toFixed(3)} s）`:''}</span>` : '<span class="pill">平常</span><span>事故の場所を図の丸か「シナリオ」で選ぶ</span>';
  const ve=$('wverdict'); if(ve._h!==vh){ ve.innerHTML=vh; ve._h=vh; }
  $('wfire').textContent = Q.kind==='inrush' ? (WS.ev?'もう一度充電する':'変圧器を充電する') : Q.kind==='open' ? (WS.ev?'もう一度開く':'52F1 を開く') : (WS.ev?'もう一度起こす':'事故を起こす');
  const k=JSON.stringify(WQ); if(k!==wExpKey){ wExpKey=k; const E=wExpect(), tx={}; ['main','sub','back','no'].forEach(r=>(E[r]||[]).forEach(id=>tx[id]=wExpTime(id))); wExpCache={E,tx}; }
  const {E,tx}=wExpCache, busy=WROWS.some(rw=>D[rw.id].pick&&!D[rw.id].tripped);
  const quiet = WS.ev && !busy && (Q.kind==='inrush' ? WS.te>1.5 : Q.kind==='open' ? WS.te>1.0 && !hazard : WS.te>0.3 && faultOn);
  let res = WS.ev ? expJudge(E, WS.trips, WS.ever, wNm, quiet, !(Q.kind==='open' ? hazard : faultOn)) : null;
  if(WS.ev && hazard && res && res[0]==='run') res=['run','単独運転中（危険）。INV の連系保護が見つけるのを待っている。']; if(WS.ev && WS.hz) res=['bad', WHZT[WS.hz]];
  if(res && res[0]==='ok' && Q.kind==='open' && E.main.includes('inv')) res=['ok','太陽光（INV）の連系保護が単独運転を見つけて INV を止めた。配電線 F1 は停電した（作業できる状態）。'];
  if(res && res[0]==='ok' && E.no.includes('inv') && !WS.trips.some(t=>t.id==='inv')) res=['ok',res[1]+' 太陽光（INV）は解列せずに運転を続けた（FRT）。'];
  const eh=expHTML(E, wNm, id=>tx[id], res), ee=$('wexp'); if(ee._h!==eh){ ee.innerHTML=eh; ee._h=eh; }
  const btl=wBackTL(), bk=JSON.stringify(btl), be=$('wback'); if(be._h!==bk){ be.innerHTML=backHTML(btl); be._h=bk; }
  $('wplay').textContent=(wPaused||wHold>0)?'▶':'❚❚'; wSk.update(); }
const wSk=seekMake({id:'wtl', st:()=>WS, key:()=>JSON.stringify(WQ), lab:()=>WQ.kind==='inrush'?'投入から':WQ.kind==='open'?'開放から':'事故から',
  idle:'事故を起こす（変圧器を充電する・52F1 を開く）と、時刻を動かせる（コマ送りもできる）。',
  save:()=>({WS,wFull,wFocus,wHold}), restore:k=>{ WS=k.WS; wFull=k.wFull; wFocus=k.wFocus; wHold=k.wHold; },
  fresh:()=>{ wReset(); wFire(); }, fire:()=>wFire(), step:()=>wStep(DT), full:()=>wFull,
  put:(s,full)=>{ WS=s; wFull=full; }, pause:i=>{ wPaused=true; wHold=0; wAcc=0; wFocus=i; }, paused:()=>wPaused,
  busy:s=>WROWS.some(rw=>s.dev[rw.id].pick&&!s.dev[rw.id].tripped) || Object.values(s.opening).some(Boolean) || Object.values(s.rc).some(st=>st && st.t!=null && st.n===0)});
if(h0==='grid') setView('grid');
</script>
